<!DOCTYPE html>
<!-- ARENCON Diesel Fire Pump Commissioning — build S294 (gallery: date-only grouping, pinned Site Records section removed; dropzone consolidated to single Import from Camera Roll button) -->
<html lang="en">
<head>
<meta charset="UTF-8">
<meta http-equiv="Cache-Control" content="no-cache, must-revalidate">
<meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<link rel="icon" type="image/png" sizes="192x192" href="arencon-icon-192.png">
<link rel="apple-touch-icon" href="arencon-icon-192.png">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="ARENCON FP">
<meta name="theme-color" content="#9C2742">
<title>ARENCON — Diesel Fire Pump Commissioning Report</title>
<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.0/chart.umd.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/chartjs-plugin-datalabels@2.2.0/dist/chartjs-plugin-datalabels.min.js"></script>
<script>if(typeof ChartDataLabels!=='undefined') Chart.register(ChartDataLabels);</script>
<style>


:root {
  --red:#A85959; --red-dark:#8A4A4A; --red-light:#F3E0DE;
  --slate:#1C2333; --slate-mid:#2C3E50; --arencon:#9C2742; --arencon-mid:#7d1f35; --steel:#4A5568;
  --silver:#A0AEC0; --smoke:#F7F8FA; --border:#DDE1E7;
  --yes:#5F8068; --yes-bg:#E8EFE7;
  --no:#A85959;  --no-bg:#F3E0DE;
  --na:#5A6473;  --na-bg:#E8ECF0;
  --warn:#B7791F; --warn-bg:#FEFCBF;
  --info:#2C7FB8; --gr-rpm:#6E5AA8;
  --shadow:0 2px 12px rgba(28,35,51,.10);
  --shadow-lg:0 8px 32px rgba(28,35,51,.14);
}
*{box-sizing:border-box;margin:0;padding:0;}
body{font-family:Calibri,sans-serif;background:var(--smoke);color:var(--slate);font-size:calc(15px + var(--ts));}

/* ── HEADER ── */
.app-header{background:linear-gradient(135deg,#1B2438 0%,#243048 100%);color:white;position:sticky;top:0;z-index:1000;box-shadow:0 2px 12px rgba(27,36,56,.4);width:100%;box-sizing:border-box;}
.header-top{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;border-bottom:1px solid rgba(255,255,255,.07);gap:8px;overflow:visible;}
.back-btn{display:inline-flex;align-items:center;justify-content:center;gap:6px;background:var(--b-chrome2);border:1px solid var(--b-chrome-rule);color:var(--b-chrome-fg);padding:5px 12px;border-radius:6px;font-family:Calibri,sans-serif;font-size:calc(13px + var(--ts));font-weight:600;cursor:pointer;box-shadow:var(--b-btn-shadow);transition:box-shadow .15s,transform .08s,background .15s;margin-right:10px;white-space:nowrap;flex-shrink:0;}
.back-btn:active{transform:translateY(1px);box-shadow:0 1px 2px rgba(0,0,0,.22);}.back-btn:hover{background:rgba(255,255,255,.22);}
.header-logo{height:34px;width:auto;background:#fff;padding:3px 7px;border-radius:6px;border:1px solid rgba(0,0,0,.08);box-shadow:0 1px 4px rgba(0,0,0,.2);display:block;flex-shrink:0;}
.app-title{font-family:Calibri,sans-serif;font-weight:600;font-size:19px;letter-spacing:.5px;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;min-width:0;}
.header-actions{display:flex;gap:8px;align-items:center;flex-shrink:0;position:relative;z-index:10;}
.hdr-btn{display:inline-flex;align-items:center;gap:4px;padding:0 12px;height:34px;border-radius:6px;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));font-weight:600;cursor:pointer;border:none;color:white;transition:all .15s;white-space:nowrap;}.hdr-btn:hover{filter:brightness(1.15);}
/* AI Review — coming soon: FRT purple, visibly inert (no backend wired to this tool yet) */
.hdr-ai-soon{background:#7B2D8E;opacity:.5;cursor:not-allowed;}
.hdr-ai-soon:hover{filter:none;}
.mobile-menu-btn{display:none;background:var(--b-chrome2);border:1px solid var(--b-chrome-rule);color:var(--b-chrome-fg);padding:7px;border-radius:6px;cursor:pointer;font-size:20px;box-shadow:var(--b-btn-shadow);transition:box-shadow .15s,transform .08s,background .15s;}
.mobile-menu-btn:active{transform:translateY(1px);box-shadow:0 1px 2px rgba(0,0,0,.22);}
.app-subtitle{font-size:calc(11.5px + var(--ts));color:var(--silver);margin-top:1px;}

/* ── SECTION NAV ── */
/* ── Phase bar (top-level nav) ── */
.phase-bar{background:linear-gradient(135deg,#141b2c 0%,#1c2638 100%);display:flex;gap:2px;padding:0 8px;position:relative;z-index:2;}
.phase-tab{flex:1;padding:7px 10px;text-align:center;color:var(--b-chrome-fg);opacity:.55;font-weight:600;letter-spacing:.4px;cursor:pointer;border-bottom:2px solid transparent;transition:all .15s;user-select:none;position:relative;min-height:38px;display:flex;flex-direction:column;justify-content:center;align-items:center;gap:1px;}
.phase-tab:hover{opacity:.85;color:var(--b-chrome-fg);}
.phase-tab.active{opacity:1;color:var(--b-chrome-fg);border-bottom-color:var(--arencon);}
.phase-tab .ph-name{font-size:calc(12.5px + var(--ts));font-weight:700;}
.phase-tab .ph-sub{font-size:calc(9.5px + var(--ts));font-weight:500;color:var(--b-chrome-fg);opacity:.7;letter-spacing:.1px;}
.phase-tab.active .ph-sub{opacity:.85;color:var(--b-chrome-fg);}
.phase-tab .ph-flag{position:absolute;top:5px;right:10px;background:var(--no);color:#fff;border-radius:9px;padding:1px 6px;font-size:calc(9.5px + var(--ts));font-weight:700;align-items:center;}
@media(max-width:600px){ .phase-tab .ph-sub{display:none;} .phase-tab{padding:9px 8px;min-height:40px;} .app-title{display:none!important;} }
.section-nav{background:linear-gradient(135deg,#1B2438 0%,#243048 100%);display:flex;gap:0;overflow-x:auto;padding:0 16px;cursor:grab;scrollbar-width:none;position:relative;z-index:1;}.section-nav::-webkit-scrollbar{display:none;}
.nav-tab{padding:11px 18px;font-family:Calibri,sans-serif;font-weight:600;font-size:calc(15px + var(--ts));letter-spacing:.4px;color:var(--silver);cursor:pointer;border-bottom:3px solid transparent;white-space:nowrap;transition:all .18s;user-select:none;}
.nav-tab:hover{color:white;}
.nav-tab.active{color:white;border-bottom-color:var(--red);}
.nav-tab .tab-dot{display:none;width:6px;height:6px;border-radius:50%;background:#FF9800;margin-left:4px;vertical-align:middle;}
.nav-tab .tab-dot.visible{display:inline-block;}
.nav-tab .tab-count{display:inline-block;margin-left:6px;min-width:18px;padding:1px 6px;border-radius:9px;background:var(--no);color:#fff;font-size:calc(11px + var(--ts));font-weight:700;line-height:1.4;text-align:center;vertical-align:middle;}
.nav-tab .tab-count.allclear{background:var(--yes);}
/* S280: verdict status dot on the Summary tab — carries pass/fail globally now the bar is Summary-only */
.nav-tab .verdict-dot{display:none;width:9px;height:9px;border-radius:50%;margin-left:7px;vertical-align:middle;box-shadow:0 0 0 2px rgba(255,255,255,.12);}
.nav-tab .verdict-dot.show{display:inline-block;}
.nav-tab .verdict-dot.pass{background:#5F8068;}
.nav-tab .verdict-dot.cond{background:#D08B3C;}
.nav-tab .verdict-dot.fail{background:#A85959;}

/* ── MAIN ── */
.main-wrap{max-width:1060px;margin:0 auto;padding:22px 18px 70px;}

/* ── BUTTONS ── */
.btn{display:inline-flex;align-items:center;gap:7px;padding:8px 16px;border-radius:7px;font-family:Calibri,sans-serif;font-size:calc(13.5px + var(--ts));font-weight:600;cursor:pointer;border:none;transition:all .17s;}
.btn svg{width:15px;height:15px;flex-shrink:0;}
.btn-primary{background:var(--red);color:white;}
.btn-primary:hover{background:var(--red-dark);}
.btn-secondary{background:rgba(255,255,255,.10);color:white;border:1px solid rgba(255,255,255,.18);}
.btn-secondary:hover{background:rgba(255,255,255,.17);}
.btn-outline{background:white;color:var(--slate);border:1.5px solid var(--border);}
.btn-outline:hover{background:var(--smoke);}
.btn-sm{padding:5px 11px;font-size:calc(12.5px + var(--ts));}
.btn-danger{background:var(--red);color:white;}
.btn-danger:hover{background:var(--red-dark);}

/* ── CARDS ── */
.card{background:white;border-radius:11px;box-shadow:var(--shadow);margin-bottom:20px;overflow:hidden;}
.card-header{background:var(--arencon);color:white;padding:12px 18px;font-family:Calibri,sans-serif;font-weight:700;font-size:calc(15px + var(--ts));letter-spacing:.3px;display:flex;align-items:center;gap:10px;border-bottom:3px solid #2A3A5C;}
.card-header.red{background:var(--red);}
.card-header.mid{background:var(--arencon);}
.card-body{padding:20px;}
/* ── Completion overview (Summary tab) ── */
.ov-card{background:#fff;border:1.5px solid var(--border);border-radius:11px;overflow:hidden;box-shadow:0 1px 5px rgba(0,0,0,.06);margin-bottom:18px;}
/* S255: summarized stats row — tiles use Bold tokens so they flip with mode automatically */
/* S264: checklist-outcomes donut replaces the 5 stat boxes. Total in the ring,
   Pass/Fail/N/A/I/C as four reconciling slices. Slices are drawn over the SUM of
   the four shown values (not `total`) because Fail can include a +1 test-FAIL that
   isn't a checklist item — so the ring always closes even when sum=total+1. */
.sum-stats{display:flex;align-items:center;gap:30px;flex-wrap:wrap;margin-bottom:18px;}
#sum-stats{display:flex;align-items:center;gap:30px;flex-wrap:wrap;white-space:normal;}
.oc-donut{position:relative;flex-shrink:0;width:148px;height:148px;}
.oc-donut svg{transform:rotate(-90deg);display:block;}
.oc-donut .oc-ctr{position:absolute;inset:0;display:flex;flex-direction:column;align-items:center;justify-content:center;}
.oc-donut .oc-ctr .v{font-weight:800;color:var(--slate);line-height:1;font-size:calc(32px + var(--ts));font-variant-numeric:tabular-nums;}
.oc-donut .oc-ctr .l{color:var(--silver);text-transform:uppercase;letter-spacing:.8px;margin-top:4px;font-size:calc(10px + var(--ts));}
.oc-legend{display:flex;flex-direction:column;gap:11px;}
.oc-leg{display:flex;align-items:center;gap:9px;font-size:calc(14px + var(--ts));line-height:1.2;}
.oc-leg .dot{display:inline-block!important;position:static!important;width:10px!important;height:10px!important;border-radius:50%;flex:0 0 10px!important;float:none!important;margin:0!important;}
.oc-leg .nm{color:var(--steel);flex:0 0 auto;width:148px;}
.oc-leg .val{font-weight:700;color:var(--slate);font-variant-numeric:tabular-nums;width:32px;text-align:right;}
.oc-leg .pc{color:var(--silver);font-size:calc(12px + var(--ts));width:44px;text-align:right;font-variant-numeric:tabular-nums;}
@media(max-width:480px){ .sum-stats{gap:18px;justify-content:center;} .oc-legend{min-width:180px;} }
.ov-hd{background:var(--arencon);color:#fff;padding:11px 16px;display:flex;align-items:center;gap:10px;border-bottom:3px solid #2A3A5C;}
.ov-hd .ov-t{font-weight:700;font-size:calc(14px + var(--ts));letter-spacing:.3px;}
.ov-hd .ov-pct{margin-left:auto;font-weight:800;font-size:calc(17px + var(--ts));font-variant-numeric:tabular-nums;}
.ov-overall{padding:13px 16px;border-bottom:1px solid var(--border);}
.ov-bar{height:11px;border-radius:7px;background:#e6e9ef;overflow:hidden;}
.ov-bar > i{display:block;height:100%;background:linear-gradient(90deg,var(--yes),#7a9b82);transition:width .3s;}
.ov-lbl{font-size:calc(12.5px + var(--ts));color:var(--steel);margin-top:7px;display:flex;justify-content:space-between;gap:10px;flex-wrap:wrap;}
.ov-lbl .ov-attn{color:var(--no);font-weight:600;}
.ov-phgroup{padding:8px 16px 3px;font-size:calc(10.5px + var(--ts));font-weight:800;letter-spacing:1px;color:var(--silver);text-transform:uppercase;background:#f7f9fc;border-bottom:1px solid #eef1f5;}
.ov-row{display:flex;align-items:center;gap:12px;padding:10px 16px;border-bottom:1px solid #f0f2f6;cursor:pointer;}
.ov-row:hover{background:var(--smoke);}
.ov-ic{width:24px;height:24px;border-radius:7px;display:flex;align-items:center;justify-content:center;flex-shrink:0;font-size:calc(12.5px + var(--ts));font-weight:800;color:#fff;}
.ov-ic.done{background:var(--yes);}
.ov-ic.part{background:var(--warn);}
.ov-ic.empty{background:#c2c8d2;}
.ov-ic.skip{background:#c2c8d2;}
.ov-nm{flex:1;font-size:calc(13.5px + var(--ts));font-weight:600;}
.ov-nm .ov-s{display:block;font-size:calc(11.5px + var(--ts));color:var(--silver);font-weight:400;margin-top:1px;}
.ov-cnt{font-size:calc(12.5px + var(--ts));color:var(--steel);font-variant-numeric:tabular-nums;white-space:nowrap;}
.ov-cnt.skip{color:var(--silver);font-style:italic;}
.ov-cnt .ov-verdict{display:inline-block;background:var(--yes-bg);color:var(--yes);border:1px solid #c5d6c9;border-radius:5px;padding:2px 9px;font-size:calc(11px + var(--ts));font-weight:700;}
.ov-cnt .ov-verdict.fail{background:var(--no-bg);color:var(--no);border-color:#e0c2c2;}
/* S280: relocated overall verdict bar — contained (rounded + shadow), three solid states, Summary-only */
.verdict-label{font-size:calc(11px + var(--ts));font-weight:700;letter-spacing:.6px;text-transform:uppercase;color:var(--silver);margin:18px 0 7px;}
.report-verdict{display:flex;align-items:center;justify-content:center;gap:10px;padding:13px 22px;border-radius:14px;font-size:calc(14px + var(--ts));font-weight:700;letter-spacing:.4px;color:#fff;text-align:center;box-shadow:0 3px 12px rgba(0,0,0,.12);line-height:1.35;}
.report-verdict .vicon{font-size:calc(16px + var(--ts));line-height:1;flex:none;}
.report-verdict.pass{background:#5F8068;}
.report-verdict.cond{background:#D08B3C;}
.report-verdict.fail{background:#A85959;}
.report-verdict.review{background:#78909C;}
/* S264: day-mode verdict was solid fill + white text (≈4.95:1 on the fail red — washed
   out under the bar's glow, unreadable on Mark's screen). Mirror the dark-mode tinted-
   glass treatment instead: pale same-hue fill + deep same-hue text (6.3–8.3:1). */
body:not(.dark-mode) .report-verdict{box-shadow:none;}
body:not(.dark-mode) .report-verdict.pass{background:#E2F0E9;color:#1d5e42;border:1px solid rgba(46,158,114,.35);}
body:not(.dark-mode) .report-verdict.cond{background:#F7ECD9;color:#7a4a14;border:1px solid rgba(217,138,30,.38);}
body:not(.dark-mode) .report-verdict.fail{background:#F7E4E6;color:#7a1f2e;border:1px solid rgba(192,68,95,.38);}
body:not(.dark-mode) .report-verdict.review{background:#ECEFF2;color:#3a4750;border:1px solid rgba(120,144,156,.35);}
.ov-chev{color:#c9cfd8;font-size:15px;}
.ov-attn-strip{padding:11px 16px;background:var(--no-bg);border-top:1px solid #ecd6d4;display:flex;align-items:center;gap:11px;cursor:pointer;}
.ov-attn-strip .ov-ic{background:var(--no);}
.ov-attn-strip .ov-nm{font-size:calc(13px + var(--ts));color:#7a3a3a;}
.ov-attn-strip .ov-nm .ov-s{color:#a06868;}

/* ── PROJECT INFO ── */
.proj-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:13px;}
@media(max-width:700px){.proj-grid{grid-template-columns:1fr 1fr;}}
.field-group label{display:block;font-size:calc(11px + var(--ts));font-weight:600;text-transform:uppercase;letter-spacing:.8px;color:var(--silver);margin-bottom:4px;}
.field-group input,.field-group select,.field-group textarea{width:100%;padding:8px 11px;border:1.5px solid var(--border);border-radius:7px;font-family:Calibri,sans-serif;font-size:calc(13.5px + var(--ts));color:var(--slate);background:var(--smoke);transition:border .15s;-webkit-appearance:none;}
input[type="checkbox"]{-webkit-appearance:checkbox!important;-moz-appearance:checkbox!important;appearance:checkbox!important;accent-color:var(--red);cursor:pointer;}
.field-group input:focus,.field-group select:focus,.field-group textarea:focus{outline:none;border-color:var(--red);background:white;}
.field-group textarea{resize:vertical;min-height:60px;}

/* ── SECTION HEADER ── */
.section-title{font-family:Calibri,sans-serif;font-weight:700;font-size:calc(17px + var(--ts));letter-spacing:.7px;text-transform:uppercase;color:#fff;display:flex;align-items:center;gap:9px;margin:24px 0 10px;background:linear-gradient(135deg,#9C2742,#7d1f35);padding:10px 18px;border-radius:6px;}

.subsection-note{background:var(--warn-bg);border-left:4px solid var(--warn);border-radius:6px;padding:10px 14px;font-size:calc(13px + var(--ts));color:var(--warn);font-weight:500;margin-bottom:12px;line-height:1.5;}

/* ── CHECKLIST ITEM (S205 hybrid: compact row + collapsible full-width detail) ── */
/* muted FRT-family status set, scoped here so the saturated :root tokens are never used on the checklist */
.cl-item{--cl-yes:#5F8068;--cl-yes-d:#426B4F;--cl-yes-bg:#E8EFE7;--cl-no:#A85959;--cl-no-d:#8E4444;--cl-no-bg:#F6E9E9;--cl-na:#5A6473;--cl-na-bg:#ECEEF1;--cl-todo:#8A7B5C;
  --cl-btn-upload:#5A6E80;--cl-btn-camera:#5C7A65;--cl-btn-gallery:#7D3F4F;
  background:white;border-radius:10px;box-shadow:var(--shadow);margin-bottom:8px;overflow:hidden;border:1.5px solid var(--border);border-left:4px solid var(--border);transition:border-color .15s;}
.chart-annotation-label:hover{box-shadow:0 2px 8px rgba(0,0,0,0.2);z-index:20 !important;}
/* S267(D): on touch devices give the draggable annotation labels a larger hit area + a clear
   "draggable" affordance, so a finger can grab and reposition them (was mouse-only before). */
@media(pointer:coarse){.chart-annotation-label{padding:6px 9px !important;touch-action:none;}}
.cl-item:not(.s-yes):not(.s-no):not(.s-na){border-left-color:var(--cl-todo);}
.cl-item:not(.s-yes):not(.s-no):not(.s-na) .item-num{color:var(--arencon);font-weight:800;}
.cl-item.s-yes{border-left-color:var(--cl-yes);}
.cl-item.s-no{border-left-color:var(--cl-no);box-shadow:0 2px 12px rgba(168,89,89,.12);}
.cl-item.s-no .item-main{background:#fdf7f7;}
.cl-item.s-na{border-left-color:var(--cl-na);opacity:.74;}
.item-main{display:flex;align-items:center;gap:12px;padding:11px 14px;}
.item-num{font-family:Calibri,sans-serif;font-weight:700;font-size:calc(13px + var(--ts));color:var(--silver);min-width:34px;flex-shrink:0;font-variant-numeric:tabular-nums;}
.cl-item.s-no .item-num{color:var(--arencon);}
.item-text{flex:1;font-size:calc(14px + var(--ts));font-weight:500;color:var(--slate);line-height:1.42;}
.item-ref{display:none;}
.item-controls{display:flex;gap:8px;flex-shrink:0;align-items:center;}
/* segmented Yes/No/N·A control */
.cl-seg{display:inline-flex;gap:6px;border:none;border-radius:0;overflow:visible;flex:none;}
.tog{border:1px solid var(--border);background:var(--b-fieldbg);padding:7px 13px;border-radius:7px;font-size:calc(12.5px + var(--ts));font-weight:700;font-family:Calibri,sans-serif;cursor:pointer;color:var(--steel);transition:all .13s;letter-spacing:.3px;}
.tog:not(.on):hover{background:color-mix(in srgb,var(--steel) 8%,transparent);color:var(--steel);}
.tog-yes.on{background:var(--yes-bg);color:var(--yes);border-color:var(--yes);}
.tog-no.on{background:var(--no-bg);color:var(--no);border-color:var(--no);}
.tog-na.on{background:var(--na-bg);color:var(--na);border-color:var(--na);}
.tog:last-child{border-right:none;}
/* camera/notes toggle — opens detail on any status, shows photo count */
.item-photo-btn{background:none;border:1.5px solid var(--border);cursor:pointer;color:var(--silver);padding:7px;border-radius:8px;display:inline-flex;line-height:0;flex:none;position:relative;transition:all .12s;}
.item-photo-btn:hover{background:var(--smoke);color:var(--arencon);border-color:var(--arencon);}
.item-photo-btn.has{color:var(--arencon);border-color:#e3c2cb;background:#fdf6f8;}
.item-photo-btn.open-ind{background:var(--arencon);color:#fff;border-color:var(--arencon);}
.item-photo-btn .ipb-cnt{position:absolute;top:-6px;right:-6px;background:var(--arencon);color:#fff;font-size:9px;font-weight:700;min-width:16px;height:16px;line-height:16px;border-radius:8px;padding:0 3px;box-shadow:0 1px 3px rgba(0,0,0,.3);}

/* item detail — full width, stacked: comment (natural height) then photo module */
.item-detail{display:none;padding:4px 14px 14px 52px;flex-direction:column;gap:12px;background:#FBFCFD;border-top:1px solid #EFF1F4;}
.item-detail.open{display:flex;}
.cl-item.s-no .item-detail.open{background:#fdf7f7;}
#photo-markup-modal.open{display:flex!important;}
.detail-label{font-size:calc(11px + var(--ts));font-weight:600;text-transform:uppercase;letter-spacing:.6px;color:var(--steel);margin-bottom:5px;}
.comment-input{width:100%;padding:9px 11px;border:1.5px solid var(--border);border-radius:7px;font-family:Calibri,sans-serif;font-size:calc(13px + var(--ts));color:var(--slate);resize:vertical;min-height:52px;background:white;}
.comment-input:focus{outline:none;border-color:var(--arencon);}

/* photo */
.photo-zone,.drop-zone{transition:border-color 0.15s;}
.photo-zone.drag-over,.drop-zone.drag-over{border-color:var(--arencon) !important;background:rgba(156,39,66,.05) !important;}
.photo-zone{border:2px dashed var(--border);border-radius:7px;padding:11px;background:var(--smoke);cursor:pointer;transition:border-color .15s;}
.photo-zone:hover,.photo-zone.drag-over{border-color:var(--arencon);}
.photo-zone-inner{display:flex;align-items:center;gap:9px;flex-wrap:wrap;}
/* ── PHOTO MODULE (S205: full-width FRT pattern — thumbnails grid · divider · hint+buttons footer) ── */
.pm{border:2px dashed var(--border);border-radius:8px;padding:14px;background:var(--smoke);transition:border-color .15s,background .15s;}
.pm.drag-over{border-color:var(--arencon);background:rgba(156,39,66,.05);}
.pm-divider{height:1px;background:var(--border);margin:10px 0;}
.pm-divider.hide{display:none;}
.pm-foot{display:flex;align-items:center;gap:10px;flex-wrap:wrap;min-height:42px;}
.pm-hint{font-size:calc(12px + var(--ts));color:var(--silver);font-weight:500;margin-right:auto;}
.pm-btns{display:flex;gap:6px;flex:none;}
.pm-b{padding:8px 14px;border-radius:6px;font-size:calc(12.5px + var(--ts));font-weight:600;cursor:pointer;border:none;color:#fff;transition:filter .15s;font-family:Calibri,sans-serif;display:inline-flex;align-items:center;gap:6px;}
.pm-b:hover{filter:brightness(1.1);}
.pm-b.up{background:var(--cl-btn-upload,#5A6E80);}
.pm-b.cam{background:var(--cl-btn-camera,#5C7A65);}
/* ── PHOTO ZONE COMPACT (still used by Site Records zone) ── */
.photo-zone-compact{border:2px dashed var(--border);border-radius:8px;padding:14px 12px;background:var(--smoke);min-height:60px;display:flex;align-items:center;justify-content:center;flex-wrap:wrap;gap:9px;transition:border-color .15s;}
.photo-zone-compact.drag-over{border-color:var(--arencon);background:rgba(156,39,66,.05);}
.photo-zone-compact span{font-size:calc(12px + var(--ts));color:var(--silver);}
.photo-zone-compact .pz-upload,.photo-zone-compact .pz-camera{padding:7px 14px;border-radius:6px;font-size:calc(12.5px + var(--ts));font-weight:600;cursor:pointer;font-family:Calibri,sans-serif;border:1.5px solid var(--border);transition:all .14s;}
.photo-zone-compact .pz-upload{background:var(--smoke);color:var(--steel);}
.photo-zone-compact .pz-upload:hover{background:white;border-color:var(--arencon);}
.photo-zone-compact .pz-camera{background:#2C4770;color:white;border-color:#2C4770;}
.photo-zone-compact .pz-camera:hover{background:#1f3556;}
.fpm-zone{flex-direction:column;}
.fpm-zone>span{width:100%;text-align:center;}
.fpm-zone .pz-row{display:flex;gap:9px;flex-wrap:wrap;justify-content:center;}
.photo-zone-compact .pz-gallery{padding:7px 14px;border-radius:6px;font-size:calc(12.5px + var(--ts));font-weight:600;cursor:pointer;font-family:Calibri,sans-serif;border:1.5px solid var(--arencon);background:var(--arencon);color:#fff;transition:all .14s;}
.photo-zone-compact .pz-gallery:hover{background:#812035;border-color:#812035;}
body.dark-mode .photo-zone-compact .pz-gallery{background:var(--arencon)!important;border-color:var(--arencon)!important;color:#fff!important;}
.photo-upload-btn{display:flex;align-items:center;gap:6px;background:var(--slate);color:white;padding:7px 12px;border-radius:5px;font-size:calc(12.5px + var(--ts));font-weight:600;cursor:pointer;border:none;font-family:Calibri,sans-serif;transition:background .14s;}
.photo-upload-btn:hover{background:var(--red);}
.photo-hint{font-size:calc(11.5px + var(--ts));color:var(--silver);}
/* ══ PHOTO GALLERY v2 — FRT-matched (ph-* classes) ══ */
.ph-toolbar{display:flex;align-items:center;justify-content:space-between;gap:14px;margin:0 0 12px;padding:10px 0;border-bottom:1px solid var(--border);flex-wrap:wrap;}
.ph-toolbar-left{display:flex;gap:18px;align-items:center;flex-wrap:wrap;}
.ph-toolbar-right{display:flex;gap:10px;align-items:center;flex-wrap:wrap;}
.ph-stat{display:flex;flex-direction:column;align-items:flex-start;cursor:pointer;}
.ph-stat-num{font-size:calc(18px + var(--ts));font-weight:700;color:var(--slate);line-height:1.1;}
.ph-stat-lbl{font-size:calc(10px + var(--ts));color:var(--steel);text-transform:uppercase;letter-spacing:.5px;font-weight:600;}
.ph-sel-count{color:var(--arencon);font-size:calc(12px + var(--ts));font-weight:600;}
.ph-btn{padding:7px 14px;border-radius:6px;border:1.5px solid var(--border);background:#fff;color:var(--slate);cursor:pointer;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));font-weight:600;transition:all .15s;}
.ph-btn:hover{border-color:var(--arencon);color:var(--arencon);}
.ph-btn-danger{border-color:#A85959;color:#A85959;}
.ph-btn-danger:hover{background:#A85959;color:#fff;}
body.dark-mode .ph-btn{background:var(--b-fieldbg);color:var(--slate);border-color:var(--border);}
body.dark-mode .ph-stat-num{color:#eee;}
.ph-filter-wrap{position:relative;}
.ph-filter-menu{position:absolute;top:calc(100% + 4px);right:0;background:#fff;border:1px solid var(--border);border-radius:8px;box-shadow:0 4px 14px rgba(0,0,0,.18);z-index:50;min-width:180px;padding:4px;}
.ph-filter-menu button{display:block;width:100%;text-align:left;padding:8px 12px;border:none;background:transparent;color:var(--slate);font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));cursor:pointer;border-radius:5px;}
.ph-filter-menu button:hover{background:var(--smoke);}
.ph-filter-menu button.active{background:var(--arencon);color:#fff;font-weight:600;}
body.dark-mode .ph-filter-menu{background:var(--b-chrome-bg);border-color:var(--border);}
body.dark-mode .ph-filter-menu button{color:#ddd;}
.ph-date-header{display:flex;align-items:center;gap:10px;margin:18px 0 8px;padding-bottom:6px;border-bottom:1px solid var(--border);}
/* S270: per-date folder select box */
.ph-date-check{flex:none;width:18px;height:18px;cursor:pointer;accent-color:var(--arencon);margin:0;}
@media(pointer:coarse){.ph-date-check{width:22px;height:22px;}}
.ph-date-check{width:18px;height:18px;cursor:pointer;accent-color:var(--arencon);}
.ph-date-label{font-weight:700;color:var(--slate);font-size:calc(13px + var(--ts));}
.ph-date-count{color:var(--silver);font-size:calc(11px + var(--ts));font-weight:500;}
.ph-grid{display:flex;flex-wrap:wrap;gap:10px;margin-bottom:6px;}
.ph-card{position:relative;width:120px;height:100px;border-radius:8px;overflow:hidden;border:1px solid var(--border);background:#000;user-select:none;cursor:default;contain:layout style paint;}
.ph-card.selected{outline:3px solid var(--arencon);outline-offset:-1px;}
.ph-card img{width:100%;height:100%;object-fit:cover;display:block;cursor:zoom-in;}
.ph-card .ph-noimg{width:100%;height:100%;display:flex;align-items:center;justify-content:center;color:#fff;font-size:32px;background:#1c1c20;}
.ph-check{position:absolute;top:6px;left:6px;width:18px;height:18px;cursor:pointer;z-index:3;accent-color:var(--arencon);background:#fff;border-radius:3px;box-shadow:0 1px 3px rgba(0,0,0,.4);display:none;margin:0;}
.ph-card:hover .ph-check{display:block;}
.ph-card.selected .ph-check{display:block;}
@media(pointer:coarse){.ph-check{display:block;}}
.ph-badges{position:absolute;top:6px;right:6px;display:flex;gap:3px;flex-wrap:wrap;justify-content:flex-end;max-width:90px;z-index:2;}
.ph-badge{padding:3px 9px;color:#fff;border-radius:11px;font-size:11px;font-weight:700;font-family:Calibri,sans-serif;letter-spacing:.2px;box-shadow:0 1px 4px rgba(0,0,0,.45);line-height:1.3;background:#455A64;}
.ph-badge-checklist{background:#5E7A8C;} /* S280: slate-blue (green now reserved for site/records to match FRT) */
.ph-badge-deficiency{background:#A85959;} /* red — shared meaning with FRT */
.ph-badge-general{background:#6E86B8;}
.ph-badge-flow{background:#B07F5A;}
.ph-badge-records{background:#5F8068;} /* S280: green — site/records, shared meaning with FRT */
.ph-cloud{position:absolute;bottom:5px;right:6px;z-index:2;display:flex;align-items:center;justify-content:center;filter:drop-shadow(0 1px 2px rgba(0,0,0,.5));}
.ph-cloud svg{display:block;}
.ph-time{position:absolute;bottom:5px;left:50%;transform:translateX(-50%);z-index:2;font-family:Calibri,sans-serif;font-size:10px;font-weight:600;color:#fff;background:rgba(0,0,0,.55);padding:1px 6px;border-radius:8px;letter-spacing:.3px;line-height:1.4;pointer-events:none;font-variant-numeric:tabular-nums;}
.ph-dl-btn,.ph-del-btn{position:absolute;width:24px;height:24px;border:none;border-radius:50%;cursor:pointer;display:none;align-items:center;justify-content:center;padding:0;z-index:3;box-shadow:0 1px 3px rgba(0,0,0,.4);color:#fff;font-size:12px;line-height:1;}
.ph-dl-btn{bottom:5px;left:6px;background:rgba(44,71,112,.92);}
.ph-dl-btn:hover{background:#2C4770;}
.ph-del-btn{bottom:5px;left:36px;background:rgba(168,89,89,.92);}
.ph-del-btn:hover{background:#A85959;}
.ph-card:hover .ph-dl-btn,.ph-card:hover .ph-del-btn{display:flex;}
@media(pointer:coarse){.ph-dl-btn,.ph-del-btn{display:flex;opacity:.85;}}
.ph-empty{color:var(--silver);font-size:calc(13px + var(--ts));text-align:center;padding:32px 16px;}
.photo-grid{display:flex;flex-wrap:wrap;gap:7px;align-content:flex-start;}
.photo-grid:empty{display:none;}
.pm .photo-grid .photo-thumb{width:84px;height:72px;box-shadow:none;border:1px solid var(--border);}
/* ══ Pump Nameplate panel (4a) — grouped data + compact photo tiles ══ */
.np-panel{border:1.5px solid var(--border);border-radius:10px;background:var(--smoke);overflow:hidden;}
.np-head{display:flex;align-items:center;justify-content:space-between;gap:10px;padding:10px 14px;background:#eef0f4;border-bottom:1.5px solid var(--border);flex-wrap:wrap;}
.np-head .np-t{font-size:calc(13px + var(--ts));font-weight:700;color:var(--slate);letter-spacing:.3px;display:flex;align-items:center;gap:7px;}
.np-scan{display:inline-flex;align-items:center;gap:6px;background:rgba(156,39,66,.10);color:var(--arencon);border:1.5px solid rgba(156,39,66,.40);border-radius:7px;padding:7px 13px;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));font-weight:700;cursor:pointer;transition:all .14s;}
.np-scan:hover{background:var(--arencon);color:#fff;border-color:var(--arencon);}
.np-scan:disabled{opacity:.5;cursor:default;background:rgba(156,39,66,.10);color:var(--arencon);}
body.dark-mode .np-scan{background:rgba(201,71,106,.14);color:#E08DA1;border-color:rgba(201,71,106,.45);}
body.dark-mode .np-scan:hover{background:var(--arencon);color:#fff;border-color:var(--arencon);}
.np-grid{display:grid;grid-template-columns:1.1fr .9fr;gap:18px;padding:16px;}
@media(max-width:640px){.np-grid{grid-template-columns:1fr;}}
.np-fields{display:flex;flex-direction:column;gap:12px;}
.np-photos{display:flex;flex-direction:column;gap:8px;}
.np-photos-lbl{font-size:calc(11px + var(--ts));font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--silver);}
.np-tiles{display:flex;gap:10px;}
.np-tile{flex:1;border:2px dashed var(--border);border-radius:9px;background:#fff;min-height:96px;display:flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;cursor:pointer;transition:all .14s;position:relative;overflow:hidden;}
.np-tile:hover,.np-tile.drag-over{border-color:var(--arencon);background:#fdf6f8;}
.np-tile .np-ico{font-size:24px;opacity:.7;}
.np-tile .np-lbl{font-size:calc(12px + var(--ts));font-weight:600;color:var(--steel);}
.np-tile .np-sub{font-size:calc(10px + var(--ts));color:var(--silver);}
.np-tile.has-img{border-style:solid;}
.np-tile.has-img img{width:100%;height:96px;object-fit:cover;display:block;cursor:zoom-in;}
.np-tile .np-badge{position:absolute;top:5px;left:5px;background:rgba(28,35,51,.78);color:#fff;font-size:9.5px;font-weight:700;padding:2px 7px;border-radius:9px;letter-spacing:.3px;}
.np-tile .np-recap{position:absolute;bottom:5px;right:5px;background:rgba(255,255,255,.92);border:none;border-radius:6px;font-size:10px;font-weight:600;color:var(--steel);padding:3px 7px;cursor:pointer;}
.np-tile .np-recap:hover{color:var(--arencon);}
.np-hint{font-size:calc(10px + var(--ts));color:var(--silver);line-height:1.4;}
/* ══ Test Setup redesign (FRT-family) ══ */
.ts-subsec{display:flex;align-items:center;gap:8px;margin:22px 0 11px;}
.ts-subsec:first-child{margin-top:0;}
.ts-subsec .bar{width:3px;height:15px;background:var(--arencon);border-radius:2px;flex:none;}
.ts-subsec .t{font-size:calc(13px + var(--ts));font-weight:700;color:var(--slate);letter-spacing:.3px;}
.ts-subsec .hint{font-size:calc(11px + var(--ts));color:var(--silver);font-weight:400;}
.ts-seg{display:inline-flex;border:1.5px solid var(--border);border-radius:9px;overflow:hidden;background:var(--smoke);flex-wrap:wrap;}
.ts-seg button{border:none;background:transparent;padding:9px 18px;font-family:Calibri,sans-serif;font-size:calc(12.5px + var(--ts));font-weight:700;color:var(--steel);cursor:pointer;border-right:1.5px solid var(--border);transition:all .14s;}
.ts-seg button:last-child{border-right:none;}
.ts-seg button.on{background:var(--arencon)!important;color:#fff!important;}
.ts-seg button:not(.on){background:transparent!important;color:var(--steel)!important;}
.ts-seg button:not(.on):hover{background:rgba(156,39,66,.10)!important;color:var(--arencon)!important;}
body.dark-mode .ts-seg button:not(.on){color:#a09aa8!important;}
body.dark-mode .ts-seg button:not(.on):hover{background:rgba(201,71,106,.14)!important;color:#E08DA1!important;}
.ts-eq{display:grid;grid-template-columns:1fr 1fr;gap:4px 18px;border:1.5px solid var(--border);border-radius:9px;padding:12px 14px;background:var(--smoke);}
@media(max-width:560px){.ts-eq{grid-template-columns:1fr;}}
.ts-eq label{display:flex;align-items:center;gap:7px;font-size:calc(12px + var(--ts));cursor:pointer;color:var(--slate);}
.ts-eq input{accent-color:var(--arencon);width:15px;height:15px;flex:none;}
.ts-flow-chip{display:inline-flex;align-items:center;gap:8px;padding:8px 14px;background:var(--yes-bg);border:1.5px solid var(--yes);border-radius:8px;font-weight:700;font-size:calc(12.5px + var(--ts));color:var(--yes);}
/* horizontal pitot — compact cards side by side, wrap */
.ts-pitot{display:flex;flex-wrap:wrap;gap:8px;}
.ts-pitot .pcard{border:1.5px solid var(--border);border-radius:8px;background:var(--smoke);padding:8px 9px;width:150px;position:relative;}
.ts-pitot .pcard .pn{font-size:calc(10px + var(--ts));font-weight:700;color:var(--silver);text-transform:uppercase;letter-spacing:.4px;margin-bottom:5px;display:flex;justify-content:space-between;align-items:center;}
.ts-pitot .pcard .pn .px{background:none;border:none;color:var(--red);cursor:pointer;font-size:13px;padding:0;line-height:1;}
.ts-pitot .pcard input,.ts-pitot .pcard select{width:100%;padding:5px 7px;border:1.5px solid var(--border);border-radius:5px;font-size:calc(11.5px + var(--ts));font-family:Calibri,sans-serif;background:#fff;margin-bottom:5px;}
.ts-pitot .pcard select{margin-bottom:0;}
/* rated values — compact inline */
.ts-rated{display:grid;grid-template-columns:repeat(6,1fr);gap:12px;margin-bottom:16px;align-items:end;}
.ts-rated-7{grid-template-columns:repeat(7,1fr);}
.ts-rated .meta-field{width:auto;min-width:0;justify-content:flex-end;}
.ts-rated .meta-field input{text-align:right;}
.ts-rated .meta-field label{line-height:1.2;}
@media(max-width:1100px){.ts-rated,.ts-rated-7{grid-template-columns:repeat(3,1fr);}}
@media(max-width:680px){.ts-rated,.ts-rated-7{grid-template-columns:repeat(2,1fr);}}
/* evidence tiles — prominent 3-up */
.ev-lbl{font-size:calc(11px + var(--ts));font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--silver);margin-bottom:9px;}
.ev-tiles{display:grid;grid-template-columns:1fr 1fr 1fr;gap:12px;}
@media(max-width:560px){.ev-tiles{grid-template-columns:1fr;}}
.ev-tile{border:2px dashed var(--border);border-radius:10px;background:#fff;min-height:128px;display:flex;flex-direction:column;align-items:center;justify-content:center;gap:6px;cursor:pointer;transition:all .14s;position:relative;overflow:hidden;}
.ev-tile:hover,.ev-tile.drag-over{border-color:var(--arencon);background:#fdf6f8;}
.ev-tile .i{font-size:30px;opacity:.6;}
.ev-tile .l{font-size:calc(12.5px + var(--ts));font-weight:700;color:var(--steel);}
.ev-tile .s{font-size:calc(10px + var(--ts));color:var(--silver);}
.ev-tile.has-img{border-style:solid;}
.ev-tile.has-img img{width:100%;height:128px;object-fit:cover;display:block;cursor:zoom-in;}
.ev-tile .badge{position:absolute;top:6px;left:6px;background:rgba(28,35,51,.78);color:#fff;font-size:9.5px;font-weight:700;padding:2px 8px;border-radius:9px;letter-spacing:.3px;}
.ev-tile .recap{position:absolute;bottom:6px;right:6px;background:rgba(255,255,255,.92);border:none;border-radius:6px;font-size:10px;font-weight:600;color:var(--steel);padding:3px 8px;cursor:pointer;}
.ev-tile .recap:hover{color:var(--arencon);}
/* ══ Flow-point photo icon + warning flag ══ */
.flow-warn{font-size:calc(10px + var(--ts));font-weight:700;color:var(--warn);margin-top:3px;line-height:1.25;}
.ph-cell{text-align:center;}
.ph-icon{position:relative;background:none;border:none;cursor:pointer;color:var(--steel);padding:5px;border-radius:7px;display:inline-flex;line-height:0;transition:all .14s;}
.ph-icon:hover{background:var(--smoke);color:var(--arencon);}
.ph-icon.has{color:var(--arencon);}
.ph-icon .cnt{position:absolute;top:-3px;right:-3px;background:var(--arencon);color:#fff;font-size:9px;font-weight:700;min-width:15px;height:15px;line-height:15px;border-radius:8px;padding:0 3px;}
/* ══ Per-flow-point gauge-photo modal (.fpm-*) — fixed overlay, theme-aware ══ */
#flow-photo-modal{position:fixed;inset:0;z-index:9000;display:none;}
.fpm-backdrop{position:absolute;inset:0;background:rgba(20,24,30,.55);touch-action:none;}
body.fpm-open{position:fixed!important;width:100%!important;overflow:hidden!important;}
.fpm-card{position:absolute;top:50%;left:50%;transform:translate(-50%,-50%);width:min(420px,92vw);max-height:86vh;overflow:auto;-webkit-overflow-scrolling:touch;touch-action:pan-y;background:var(--card-bg,#fff);border:1.5px solid var(--border);border-radius:12px;box-shadow:0 12px 40px rgba(0,0,0,.28);padding:16px;}
.fpm-head{display:flex;align-items:center;justify-content:space-between;font-size:calc(14px + var(--ts));font-weight:700;color:var(--slate);margin-bottom:12px;}
.fpm-x{background:none;border:none;cursor:pointer;color:var(--steel);font-size:18px;line-height:1;padding:4px 8px;border-radius:6px;}
.fpm-x:hover{background:var(--smoke);color:var(--arencon);}
.fpm-thumbs{display:flex;flex-wrap:wrap;gap:8px;margin-top:12px;}
.fpm-thumb{position:relative;width:78px;height:78px;border-radius:7px;overflow:hidden;border:1.5px solid var(--border);}
.fpm-thumb img{width:100%;height:100%;object-fit:cover;cursor:zoom-in;}
.fpm-del{position:absolute;top:3px;right:3px;background:rgba(0,0,0,.6);color:#fff;border:none;border-radius:50%;width:20px;height:20px;font-size:11px;line-height:20px;padding:0;cursor:pointer;}
.fpm-empty{margin-top:12px;font-size:calc(11.5px + var(--ts));color:var(--steel);text-align:center;}
@media(pointer:coarse){.fpm-del{width:26px;height:26px;line-height:26px;font-size:13px;}.fpm-thumb{width:84px;height:84px;}}
body.dark-mode .fpm-card{background:#16151b;border-color:rgba(255,255,255,.12);}
/* S270: GLOBAL opaque-modal guard. The dark theme builds normal surfaces from translucent
   rgba(255,255,255,.04) layered over the #0b0a0d body — fine in-page, but a MODAL floating over
   other content lets that content bleed through (see field report). Force every modal SURFACE
   (not the dark scrim) to an opaque background in dark mode so nothing shows through. New modals
   inherit this automatically as long as they use one of these surface classes. */
body.dark-mode .fpm-card,
body.dark-mode .fpm-gallery,
body.dark-mode .fpm-reassign,
body.dark-mode .ai-fs-modal,
body.dark-mode .ai-usage-modal,
body.dark-mode .ds-modal-card,
body.dark-mode ._a-modal-card{background:#16151b!important;}
/* light mode: same guard, force solid white modal surfaces */
.fpm-card,.fpm-gallery,.fpm-reassign{background:#fff;}
.fpm-rdrow{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:12px;}
.fpm-rd{padding:6px 12px;border-radius:16px;font-size:calc(12px + var(--ts));font-weight:700;font-family:Calibri,sans-serif;cursor:pointer;border:1.5px solid var(--border);background:var(--smoke);color:var(--steel);display:flex;align-items:center;gap:6px;transition:all .13s;}
.fpm-rd .rd-dot{width:9px;height:9px;border-radius:50%;flex:0 0 9px;}
.fpm-rd.active{color:#fff;border-color:transparent;}
.fpm-grp{margin-top:14px;}
.fpm-grp-hd{display:flex;align-items:center;gap:7px;font-size:calc(12px + var(--ts));font-weight:700;color:var(--slate);margin-bottom:7px;padding-left:9px;border-left:3px solid var(--border);}
.fpm-grp-hd .gh-dot{width:9px;height:9px;border-radius:50%;flex:0 0 9px;}
.fpm-grp-empty{font-size:calc(11px + var(--ts));font-style:italic;color:var(--silver);padding-left:12px;}
.fpm-thumb .fpm-move{position:absolute;bottom:3px;left:3px;background:rgba(0,0,0,.6);color:#fff;border:none;border-radius:50%;width:20px;height:20px;font-size:12px;line-height:20px;padding:0;cursor:pointer;}
@media(pointer:coarse){.fpm-move{width:26px;height:26px;line-height:26px;}.fpm-rd{padding:8px 14px;}}
.fpm-reassign{position:absolute;z-index:9200;background:var(--card,#fff);border:1.5px solid var(--border);border-radius:10px;box-shadow:0 10px 30px rgba(0,0,0,.3);padding:6px;min-width:140px;}
body.dark-mode .fpm-reassign{background:#16151b;border-color:rgba(255,255,255,.12);}
.fpm-reassign button{display:flex;align-items:center;gap:8px;width:100%;padding:8px 10px;border:none;background:none;text-align:left;font-family:Calibri,sans-serif;font-size:calc(12.5px + var(--ts));font-weight:600;color:var(--slate);cursor:pointer;border-radius:6px;}
.fpm-reassign button:hover{background:var(--smoke);}
body.dark-mode .fpm-reassign button:hover{background:rgba(255,255,255,.06);}
.fpm-reassign button .rd-dot{width:9px;height:9px;border-radius:50%;flex:0 0 9px;}
.fpm-gallery{position:absolute;inset:0;background:var(--card,#fff);border-radius:12px;padding:16px;overflow:auto;z-index:9300;}
body.dark-mode .fpm-gallery{background:#16151b;}
.fpm-gal-head{display:flex;align-items:center;justify-content:space-between;font-weight:700;font-size:calc(14px + var(--ts));color:var(--slate);margin-bottom:12px;}
.fpm-gal-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(90px,1fr));gap:9px;}
.fpm-gal-cell{position:relative;aspect-ratio:1;border-radius:8px;overflow:hidden;cursor:pointer;border:1.5px solid var(--border);}
.fpm-gal-cell img{width:100%;height:100%;object-fit:cover;display:block;}
.fpm-gal-cell:hover{border-color:var(--arencon);}
.fpm-gal-badge{position:absolute;bottom:3px;left:3px;background:rgba(0,0,0,.65);color:#fff;font-size:10px;font-weight:700;padding:2px 6px;border-radius:4px;}
@media(pointer:coarse){.fpm-gal-grid{grid-template-columns:repeat(auto-fill,minmax(100px,1fr));}}
/* ══ Flow-test CARD layout (4a 3-point) — muted palette scoped locally (does NOT touch global :root tokens) ══ */
.fp-banner{font-size:calc(11.5px + var(--ts));color:var(--steel);background:var(--smoke);border:1.5px solid var(--border);border-radius:8px;padding:9px 13px;margin-bottom:14px;line-height:1.5;}
.fp-banner b{color:var(--slate);}
.fp-card{border:1.5px solid var(--border);border-radius:10px;overflow:hidden;margin-bottom:11px;background:#fff;}
.fp-head{display:flex;align-items:center;justify-content:space-between;gap:10px;padding:9px 14px;background:var(--smoke);border-bottom:1.5px solid var(--border);}
.fp-head .pt{font-size:calc(13.5px + var(--ts));font-weight:700;color:var(--slate);}
.fp-head .pt small{font-weight:600;color:var(--silver);font-size:calc(11px + var(--ts));margin-left:6px;}
.fp-head .right{display:flex;align-items:center;gap:10px;}
.fp-verdict{font-size:calc(11.5px + var(--ts));font-weight:700;padding:3px 12px;border-radius:14px;white-space:nowrap;}
.fp-verdict.pass{background:#E8EFE7;color:#5F8068;}
.fp-verdict.fail{background:#F3E0DE;color:#A85959;}
.fp-verdict.na{background:#eef0f4;color:var(--silver);}
/* ── S213 framed chart figure (FRT family) ── */
.fig{background:#fff;border:1.5px solid var(--border);border-radius:12px;overflow:hidden;box-shadow:0 1px 4px rgba(0,0,0,.07);}
.fig-hd{background:var(--arencon);color:#fff;padding:11px 16px;display:flex;align-items:center;gap:10px;border-bottom:3px solid #2A3A5C;}
.fig-hd .fig-ic{flex:none;opacity:.92;}
.fig-hd .fig-t{font-weight:700;font-size:calc(13px + var(--ts));letter-spacing:.3px;line-height:1.2;}
.fig-verdict{margin-left:auto;font-size:calc(11px + var(--ts));font-weight:800;letter-spacing:.4px;padding:4px 12px;border-radius:11px;white-space:nowrap;}
.fig-verdict.pass{background:#E8EFE7;color:#5F8068;}
.fig-verdict.fail{background:#F3E0DE;color:#A85959;}
.fig-verdict.na{background:rgba(255,255,255,.18);color:#f0e4e8;}
.fig-body{padding:16px;}
/* S214 4a: interactive legend — tap a name to show/hide its curve */
.fig-legend{display:flex;flex-wrap:wrap;gap:8px;padding:11px 16px;border-top:1px solid var(--border);background:var(--smoke);}
.fig-legend .lg{display:inline-flex;align-items:center;gap:0;border:1px solid var(--border);border-radius:18px;background:#fff;overflow:hidden;transition:opacity .15s;}
.fig-legend .lg.off{opacity:.42;}
.fig-legend .lg .lg-main{display:inline-flex;align-items:center;gap:7px;padding:5px 11px;cursor:pointer;font-size:calc(11.5px + var(--ts));color:var(--steel);white-space:nowrap;font-weight:600;}
.fig-legend .lg .swc{flex:none;width:24px;height:12px;}
/* S222: per-legend annotation toggle — small "A" on the right of each pill */
.fig-legend .lg .lg-ann{flex:none;display:inline-flex;align-items:center;justify-content:center;width:24px;align-self:stretch;
  border-left:1px solid var(--border);cursor:pointer;font-weight:800;font-size:calc(11px + var(--ts));
  color:#3F6E9C;background:rgba(63,110,156,.10);transition:background .12s,color .12s;}
.fig-legend .lg .lg-ann:hover{background:rgba(63,110,156,.22);}
.fig-legend .lg .lg-ann.aoff{color:var(--silver);background:transparent;}
.fig-leghint{font-size:calc(10.5px + var(--ts));color:var(--silver);padding:0 16px 11px;background:var(--smoke);margin-top:-1px;}
@media(pointer:coarse){.fig-legend .lg .lg-main{padding:8px 13px;} .fig-legend .lg .lg-ann{width:32px;}}
/* S267(C): mobile "view larger" for the cramped flow charts. The button lives in .fig-hd and is
   hidden on desktop/wide; on narrow/touch it appears. Tapping opens the whole .fig in a fixed
   full-viewport landscape overlay (the chart is responsive:true so it resizes to fill). */
.fig-fs{display:none;margin-left:8px;flex:none;background:rgba(255,255,255,.18);border:none;color:#fff;
  border-radius:7px;padding:5px 9px;font-size:calc(13px + var(--ts));cursor:pointer;line-height:1;}
.fig-fs:active{transform:translateY(1px);}
/* S267(C v3): show the ⛶ button on ANY touch device, regardless of orientation. The old
   max-width:760px rule hid it in landscape (phone landscape width > 760px), so the button vanished
   exactly when you turned the phone. Key off coarse pointer (touch) instead of viewport width. */
@media(pointer:coarse){ .fig-fs{display:inline-flex;align-items:center;} }
@media(max-width:760px){ .fig-hd .fig-verdict{margin-left:8px;} .fig-hd .fig-t{flex:1;min-width:0;} }
.fig-fs-overlay{display:none;position:fixed;inset:0;z-index:10050;background:#fff;flex-direction:column;}
body.dark-mode .fig-fs-overlay{background:#0b0a0d;}
.fig-fs-overlay.open{display:flex;}
.fig-fs-overlay .fig-fs-bar{flex:none;display:flex;align-items:center;gap:10px;
  padding:calc(8px + env(safe-area-inset-top,0px)) 12px 8px 14px;background:var(--arencon);color:#fff;}
.fig-fs-overlay .fig-fs-title{flex:1;min-width:0;font-family:Calibri,sans-serif;font-weight:700;
  font-size:14px;line-height:1.25;overflow:hidden;text-overflow:ellipsis;}
.fig-fs-overlay .fig-fs-close{flex:none;background:rgba(255,255,255,.18);color:#fff;border:none;border-radius:9px;
  padding:9px 14px;font-size:15px;font-family:Calibri,sans-serif;font-weight:700;cursor:pointer;white-space:nowrap;}
.fig-fs-overlay .fig-fs-close:active{transform:translateY(1px);}
/* the stage is a positioned container; the rotor inside it is absolutely placed and may be rotated */
.fig-fs-overlay .fig-fs-stage{flex:1;min-height:0;position:relative;overflow:hidden;padding:0;}
.fig-fs-overlay #fig-fs-rotor{background:transparent;}
.fig-readout{display:grid;grid-template-columns:repeat(auto-fit,minmax(110px,1fr));gap:1px;background:var(--border);border-top:1px solid var(--border);}
.fig-readout .ro{background:#fff;padding:9px 6px;text-align:center;}
.fig-readout .ro .pct{font-size:calc(10px + var(--ts));font-weight:700;color:var(--silver);letter-spacing:.4px;text-transform:uppercase;}
.fig-readout .ro .val{font-size:calc(14px + var(--ts));font-weight:700;color:var(--slate);margin-top:2px;font-variant-numeric:tabular-nums;}
.fig-readout .ro .sub{font-size:calc(9.5px + var(--ts));color:var(--steel);margin-top:1px;}
.fig-readout .ro .chip{display:inline-block;font-size:calc(8.5px + var(--ts));font-weight:800;padding:1px 7px;border-radius:8px;margin-top:3px;letter-spacing:.3px;}
.fig-readout .ro .chip.pass{background:#E8EFE7;color:#5F8068;}
.fig-readout .ro .chip.fail{background:#F3E0DE;color:#A85959;}
.fig-readout .ro .chip.na{background:#eef0f4;color:var(--silver);}
.fig-supply{display:flex;flex-wrap:wrap;gap:18px;padding:9px 16px;border-top:1px solid var(--border);background:var(--smoke);font-size:calc(11px + var(--ts));color:var(--steel);}
.fig-supply b{color:var(--slate);font-weight:700;}
.fig-supply:empty{display:none;}
.sm-overlay{position:absolute;inset:0;pointer-events:none;}
.sm-chip{font-family:Calibri,'Segoe UI',sans-serif;}
body.dark-mode .fig{background:var(--b-fieldbg);border-color:var(--border);}
body.dark-mode .fig-hd{background:linear-gradient(135deg,#5a1a2a,#3d1220);color:#e8c0cc;border-bottom-color:#2A3A5C;}
body.dark-mode .fig-legend,body.dark-mode .fig-supply,body.dark-mode .fig-leghint{background:var(--b-fieldbg);border-color:var(--border);}
body.dark-mode .fig-legend .lg{background:#222933;border-color:#3a4250;}
body.dark-mode .fig-legend .lg .lg-main{color:#c2c9d6;}
body.dark-mode .fig-legend .lg .lg-ann{border-left-color:#3a4250;color:#5DA0E0;background:rgba(93,160,224,.12);}
body.dark-mode .fig-legend .lg .lg-ann.aoff{color:#6a7280;background:transparent;}
body.dark-mode .fig-supply b{color:#d0d8f0;}
body.dark-mode body.dark-mode .fig-readout{background:#323a48;}
body.dark-mode .fig-readout .ro{background:var(--b-fieldbg);}
body.dark-mode .fig-readout .ro .val{color:#e6e9ee;}
body.dark-mode .fig-readout .ro .chip.na{background:var(--b-fieldbg);}
/* S234: dense single-grid flow-point card. Render-only redesign — same fields,
   same data-field/data-idx wiring, same calc-cell IDs. Muted tokens preserved. */
.fp-strip{padding:9px 14px 11px;}
.fp-refline{display:flex;align-items:center;gap:12px;flex-wrap:wrap;margin-bottom:8px;}
.fp-refline .ri{font-size:calc(11.5px + var(--ts));color:var(--steel);white-space:nowrap;}
.fp-refline .ri b{color:var(--silver);font-weight:600;font-size:calc(9.5px + var(--ts));text-transform:uppercase;letter-spacing:.3px;margin-right:3px;}
.fp-refline .ri input{width:58px;padding:4px 6px;border-radius:6px;border:1.5px solid var(--border);
  font-family:inherit;font-size:calc(12.5px + var(--ts));text-align:center;color:var(--slate);background:#fff;}
.fp-refline .ri input:focus{outline:none;border-color:#A85959;}
.fp-grid{display:grid;grid-template-columns:5px max-content repeat(3,minmax(46px,1fr)) max-content;
  gap:4px 9px;align-items:center;}
.fp-grid .fp-hdr{font-size:calc(9px + var(--ts));font-weight:700;text-transform:uppercase;letter-spacing:.4px;
  color:var(--silver);text-align:center;}
.fp-spine{width:5px;align-self:stretch;min-height:28px;border-radius:3px;}
.fp-spine.wo{background:var(--steel);}
.fp-spine.w{background:var(--arencon);}
.fp-segtag{font-size:calc(9px + var(--ts));font-weight:700;text-transform:uppercase;letter-spacing:.3px;
  line-height:1.05;white-space:nowrap;}
.fp-segtag.wo{color:var(--steel);}
.fp-segtag.w{color:var(--arencon);}
.fp-grid input{padding:6px 6px;border-radius:6px;font-size:calc(13px + var(--ts));font-family:inherit;
  width:100%;text-align:center;border:1.5px solid var(--border);color:var(--slate);background:#fff;position:relative;}
.fp-grid input:focus{outline:none;border-color:#A85959;}
.fp-grid input.gov{border-color:#c79aa6;color:var(--arencon);font-weight:700;}
.fp-endval{display:flex;align-items:baseline;gap:6px;justify-content:flex-end;white-space:nowrap;}
.fp-endval .el{font-size:calc(9px + var(--ts));font-weight:700;text-transform:uppercase;letter-spacing:.3px;color:var(--silver);}
.fp-endval .ev{font-size:calc(15px + var(--ts));font-weight:800;font-variant-numeric:tabular-nums;line-height:1;}
.fp-endval .ea{font-size:calc(9px + var(--ts));color:var(--silver);}
.fp-endval.gov .el{color:var(--arencon);}
.fp-endval.gov .ev{color:var(--arencon);}
.fp-held{position:relative;display:flex;align-items:baseline;gap:7px;justify-content:flex-end;white-space:nowrap;
  padding:4px 10px;border-radius:7px;background:#eef3f4;border:1.5px solid #bcd2d6;}
.fp-held::before{content:"";position:absolute;top:0;left:8px;right:8px;height:2px;border-radius:2px;background:#4A8C8C;}
.fp-held .ht{font-size:calc(8.5px + var(--ts));font-weight:700;color:#3d7373;letter-spacing:.3px;}
.fp-held .hl{font-size:calc(8.5px + var(--ts));font-weight:700;text-transform:uppercase;letter-spacing:.3px;color:#3d7373;}
.fp-held .hv{font-size:calc(13px + var(--ts));font-weight:700;color:var(--slate);font-variant-numeric:tabular-nums;}
.fp-bf{display:flex;align-items:center;gap:7px;margin-top:6px;padding-left:60px;flex-wrap:wrap;}
.fp-bf .bfcell{display:flex;align-items:center;gap:5px;position:relative;}
.fp-bf label{font-size:calc(9.5px + var(--ts));font-weight:600;color:var(--steel);white-space:nowrap;}
.fp-bf input{width:64px;padding:5px 6px;border-radius:6px;border:1.5px solid var(--border);
  font-family:inherit;font-size:calc(12.5px + var(--ts));text-align:center;color:var(--slate);background:#fff;}
.fp-bf input:focus{outline:none;border-color:#A85959;}
.fp-bf .bftoggle{font-size:calc(10px + var(--ts));font-weight:600;color:var(--steel);cursor:pointer;
  background:none;border:1px dashed var(--border);border-radius:6px;padding:4px 9px;font-family:inherit;}
.fp-bf .bftoggle:hover{color:var(--arencon);border-color:#c79aa6;}
.fp-bf .bfremove{color:var(--silver);border-style:solid;border-color:var(--border);padding:4px 9px;font-weight:700;}
.fp-bf .bfremove:hover{color:#fff;background:#A85959;border-color:#A85959;}
.fp-calc{display:none;}
.fp-warn{font-size:calc(8.5px + var(--ts));font-weight:700;color:var(--warn);white-space:nowrap;position:absolute;top:100%;left:0;margin-top:2px;}
.fp-flags{padding:0 14px 11px;display:flex;flex-direction:column;gap:4px;}
.fp-flag{font-size:calc(10px + var(--ts));font-weight:700;color:var(--warn);line-height:1.3;}
.fp-skip-note{grid-column:3 / -1;font-size:calc(11px + var(--ts));color:var(--silver);font-style:italic;padding:4px 0;line-height:1.4;}
.fp-cam{background:none;border:none;cursor:pointer;color:var(--steel);padding:4px;position:relative;line-height:0;border-radius:6px;}
.fp-cam:hover{background:#fff;color:var(--arencon);}
.fp-cam.has{color:var(--arencon);}
.fp-cam .cnt{position:absolute;top:-3px;right:-3px;background:var(--arencon);color:#fff;font-size:8.5px;font-weight:700;min-width:14px;height:14px;line-height:14px;border-radius:7px;}
/* On narrow tablets/phones, drop the end value to its own full-width row; nothing crushes */
@media(max-width:760px){
  /* ref-line: stop flex-wrap from orphaning Placard — lay Flow/Cutsheet/Placard in a clean 3-col grid */
  /* S267(A) v2: the cut-off was the REF-LINE (Flow/Cutsheet/Placard), not the data grid. Each .ri
     held its label + input side-by-side in a 1/3-width column, so "CUTSHEET"/"PLACARD" ate the
     column and squeezed the input until 3-digit values clipped. Stack the label ABOVE the input so
     the box gets the full column width. Applies to both 3-pt and 7-pt (shared .fp-refline). */
  .fp-refline{display:grid;grid-template-columns:repeat(3,1fr);gap:8px 10px;align-items:start;}
  .fp-refline .ri{display:flex;flex-direction:column;align-items:stretch;gap:3px;white-space:normal;}
  .fp-refline .ri b{margin-right:0;}
  .fp-refline .ri input{width:100%;min-width:0;}
  /* S267(A): mobile flow grid — the old rule mis-placed the SUCT/DISCH/RPM headers (they sat
     over the spine/segtag gap, not over their inputs) and the segtag's max-content width pushed
     the whole row out of alignment. Fix: a fixed 5-col template (spine | segtag | 3 inputs) with
     EXPLICIT column pins on the headers AND the inputs so the labels sit directly above their
     boxes. Pins are COLUMN-only (no grid-row) so the 7-Point's two data lines (w/o PLD + w/ PLD,
     6 inputs) still auto-flow onto two separate rows; the 3-Point single line stays one row. */
  .fp-grid{grid-template-columns:5px 40px minmax(50px,1fr) minmax(50px,1fr) minmax(50px,1fr);row-gap:7px;column-gap:7px;}
  .fp-grid .fp-segtag{font-size:calc(8.5px + var(--ts));white-space:normal;line-height:1.05;}
  /* header row 1: drop the two empty leaders + trailing empty; pin the 3 labels over cols 3/4/5 */
  .fp-grid .fp-hdr{grid-row:1;align-self:end;}
  .fp-grid .fp-hdr:nth-child(1),.fp-grid .fp-hdr:nth-child(2),.fp-grid .fp-hdr:nth-child(6){display:none;}
  .fp-grid .fp-hdr:nth-child(3){grid-column:3;}
  .fp-grid .fp-hdr:nth-child(4){grid-column:4;}
  .fp-grid .fp-hdr:nth-child(5){grid-column:5;}
  /* data cells: column-only pins (rows auto-flow → multi-line 7-pt stacks correctly) */
  .fp-grid .fp-spine{grid-column:1;}
  .fp-grid .fp-segtag{grid-column:2;align-self:center;}
  .fp-grid input:nth-of-type(3n+1){grid-column:3;}
  .fp-grid input:nth-of-type(3n+2){grid-column:4;}
  .fp-grid input:nth-of-type(3n+3){grid-column:5;}
  /* end value / held pill drop to their own full-width row beneath, aligned to the input block */
  .fp-endval,.fp-held{grid-column:3 / -1;justify-content:flex-start;margin-top:1px;}
  .fp-skip-note{grid-column:3 / -1;}
  .fp-bf{padding-left:0;}
}
/* flow-point photo popover */
.fp-overlay{position:fixed;inset:0;background:rgba(28,35,51,.4);display:none;align-items:center;justify-content:center;z-index:10000;padding:18px;}
.fp-overlay.open{display:flex;}
.fp-pop{background:#fff;border-radius:12px;box-shadow:var(--shadow-lg);width:100%;max-width:480px;max-height:88vh;overflow:auto;}
.fp-head{display:flex;align-items:center;justify-content:space-between;padding:13px 16px;border-bottom:1.5px solid var(--border);position:sticky;top:0;background:#fff;z-index:2;}
.fp-title{font-size:15px;font-weight:700;color:var(--slate);}
.fp-title small{display:block;font-size:11px;font-weight:600;color:var(--silver);margin-top:2px;}
.fp-x{background:none;border:none;font-size:20px;color:var(--silver);cursor:pointer;line-height:1;}
.fp-body{padding:16px;}
.fp-actions{display:flex;gap:9px;margin-bottom:14px;}
.fp-btn{flex:1;display:inline-flex;align-items:center;justify-content:center;gap:6px;padding:10px;border-radius:8px;font-family:Calibri,sans-serif;font-size:13px;font-weight:700;cursor:pointer;border:none;}
.fp-cam{background:var(--arencon);color:#fff;}
.fp-up{background:#fff;color:var(--steel);border:1.5px solid #b8c2cc;}
.fp-read{background:var(--slate-mid);color:#fff;}
.fp-bucket{display:grid;grid-template-columns:1fr 1fr 1fr;gap:10px;}
@media(max-width:460px){.fp-bucket{grid-template-columns:1fr 1fr;}}
.fp-shot{position:relative;border:1.5px solid var(--border);border-radius:9px;overflow:hidden;background:#000;aspect-ratio:1;cursor:pointer;}
.fp-shot img{width:100%;height:100%;object-fit:cover;display:block;}
.fp-shot .badge{position:absolute;top:5px;right:5px;background:rgba(28,35,51,.82);color:#fff;font-size:9px;font-weight:700;padding:2px 7px;border-radius:9px;max-width:84%;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.fp-shot .badge.unset{background:rgba(176,127,90,.92);}
.fp-shot .del{position:absolute;top:4px;left:4px;background:rgba(0,0,0,.55);color:#fff;border:none;border-radius:50%;width:18px;height:18px;font-size:10px;line-height:18px;padding:0;cursor:pointer;}
.fp-empty{grid-column:1/-1;text-align:center;color:var(--silver);font-size:12.5px;padding:18px 0;}
.fp-chips-panel{margin-top:14px;border-top:1.5px solid var(--border);padding-top:12px;display:none;}
.fp-chips-panel.open{display:block;}
.fp-chips-head{font-size:11px;font-weight:700;text-transform:uppercase;letter-spacing:.5px;color:var(--silver);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
.fp-chips-head .mini{width:30px;height:30px;border-radius:6px;object-fit:cover;border:1.5px solid var(--border);}
.fp-chips{display:flex;flex-wrap:wrap;gap:7px;}
.fp-chip{padding:6px 12px;border-radius:18px;border:1.5px solid var(--border);background:var(--smoke);font-size:12px;font-weight:600;color:var(--steel);cursor:pointer;font-family:Calibri,sans-serif;}
.fp-chip:hover{border-color:var(--arencon);color:var(--arencon);}
.fp-chip.on{background:var(--arencon);color:#fff;border-color:var(--arencon);}
.fp-chip.custom{border-style:dashed;}
/* rounded inner data-tables (Supply/Demand) — soften the navy header corners */
.rounded-tbl{border-collapse:separate;border-spacing:0;border:1.5px solid var(--border);border-radius:9px;overflow:hidden;}
.rounded-tbl th{border:none;}
.rounded-tbl td{border-bottom:1px solid var(--border);}
.rounded-tbl tbody tr:last-child td{border-bottom:none;}
.photo-thumb{position:relative;width:86px;height:86px;border-radius:6px;overflow:hidden;box-shadow:var(--shadow);border:2px solid var(--border);}
.photo-thumb img{width:100%;height:100%;object-fit:cover;}
.photo-remove{position:absolute;top:3px;right:3px;background:rgba(0,0,0,.6);color:white;border:none;border-radius:50%;width:19px;height:19px;font-size:calc(11px + var(--ts));cursor:pointer;display:flex;align-items:center;justify-content:center;}
.photo-remove:hover{background:var(--red);}
/* ── PHOTO THUMB GRID — Style Guide §62 (Session 53) ── */
.photo-thumb-grid{display:flex;flex-wrap:wrap;gap:6px;}
.photo-thumb-grid .photo-thumb{width:120px;height:auto;position:relative;border-radius:6px;overflow:hidden;cursor:pointer;border:2px solid transparent;transition:border-color .15s;background:#e8eaf0;flex-shrink:0;box-shadow:none;}
.photo-thumb-grid .photo-thumb:hover{border-color:rgba(156,39,66,.4);}
.photo-thumb-grid .photo-thumb.selected{border-color:#9C2742;box-shadow:0 0 0 1px #9C2742;}
.photo-thumb-grid .photo-thumb img{width:120px;height:100px;object-fit:cover;display:block;}
.photo-thumb-cb{position:absolute;top:4px;left:4px;accent-color:#9C2742;width:22px;height:22px;cursor:pointer;z-index:3;margin:0;}
.photo-type-badge{position:absolute;top:6px;left:30px;color:white;font-size:8px;font-weight:700;padding:1px 4px;border-radius:3px;z-index:2;pointer-events:none;line-height:1.6;max-width:70px;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
.photo-r2-icon{position:absolute;bottom:4px;left:4px;font-size:9px;z-index:2;pointer-events:none;line-height:1;filter:drop-shadow(0 0 2px rgba(0,0,0,.7));}
.photo-thumb-del{position:absolute;top:4px;right:4px;background:rgba(220,38,38,.85);color:white;border:none;border-radius:50%;width:26px;height:26px;font-size:13px;line-height:26px;text-align:center;cursor:pointer;z-index:3;opacity:0;transition:opacity .15s;padding:0;}
.photo-thumb-dl{position:absolute;bottom:4px;right:4px;background:rgba(26,122,74,.85);color:white;border:none;border-radius:50%;width:26px;height:26px;font-size:12px;line-height:26px;text-align:center;cursor:pointer;z-index:3;opacity:0;transition:opacity .15s;padding:0;}
.photo-thumb-grid .photo-thumb:hover .photo-thumb-del,.photo-thumb-grid .photo-thumb:hover .photo-thumb-dl{opacity:1;}
.photo-thumb-del:hover{background:#DC2626;transform:scale(1.1);}
.photo-thumb-dl:hover{background:#5F8068;transform:scale(1.1);}
body.dark-mode .photo-thumb-grid .photo-thumb{border-color:transparent;background:var(--b-fieldbg);}
body.dark-mode .photo-thumb-grid .photo-thumb.selected{border-color:#9C2742;}

/* ── DATA TABLE ── */
.data-table{width:100%;border-collapse:collapse;font-size:calc(13px + var(--ts));}
.data-table th{background:var(--slate-mid);color:white;padding:8px 10px;text-align:center;font-size:calc(12px + var(--ts));font-weight:600;letter-spacing:.3px;}
.data-table th.left{text-align:left;}
.data-table td{padding:6px 8px;border-bottom:1px solid var(--border);text-align:center;vertical-align:middle;}
.data-table td.left{text-align:left;font-weight:500;}
.data-table tr:last-child td{border-bottom:none;}
.data-table tr:nth-child(even) td{background:#FAFBFC;}
.data-table tr.total-row td{background:#EFF2F7;font-weight:700;}
.data-table tr.result-row td{background:#FFF9F9;}
.data-table input[type=number],.data-table input[type=text]{width:100%;padding:5px 7px;border:1.5px solid var(--border);border-radius:5px;font-family:Calibri,sans-serif;font-size:calc(12.5px + var(--ts));text-align:center;background:white;}
.data-table input:focus{outline:none;border-color:var(--red);}
.data-table .calc-cell{background:#EFF2F7;font-weight:600;color:var(--slate-mid);}
.pass{color:var(--yes);font-weight:700;}
.fail{color:var(--no);font-weight:700;}
.tbl-wrap{overflow-x:auto;border-radius:8px;border:1.5px solid var(--border);}
/* Sticky first two columns on horizontal scroll — only on tables with .sticky-cols */
.sticky-cols th:first-child,.sticky-cols td:first-child{position:sticky;left:0;z-index:2;background:inherit;}
.sticky-cols th:nth-child(2),.sticky-cols td:nth-child(2){position:sticky;z-index:2;background:inherit;box-shadow:2px 0 4px rgba(0,0,0,.08);}
.sticky-cols thead th:first-child,.sticky-cols thead th:nth-child(2){z-index:3;background:var(--slate-mid);}
.sticky-cols tbody tr:nth-child(even) td:first-child,.sticky-cols tbody tr:nth-child(even) td:nth-child(2){background:#FAFBFC;}
.sticky-cols tbody tr:nth-child(odd) td:first-child,.sticky-cols tbody tr:nth-child(odd) td:nth-child(2){background:white;}
.sticky-cols tbody tr.total-row td:first-child,.sticky-cols tbody tr.total-row td:nth-child(2){background:#EFF2F7;}
body.dark-mode .sticky-cols thead th:first-child,body.dark-mode .sticky-cols thead th:nth-child(2){background:rgba(255,255,255,.10);}
body.dark-mode .sticky-cols tbody tr:nth-child(even) td:first-child,body.dark-mode .sticky-cols tbody tr:nth-child(even) td:nth-child(2){background:rgba(255,255,255,.02);}
body.dark-mode .sticky-cols tbody tr:nth-child(odd) td:first-child,body.dark-mode .sticky-cols tbody tr:nth-child(odd) td:nth-child(2){background:rgba(255,255,255,.03);}
body.dark-mode .sticky-cols tbody tr.total-row td:first-child,body.dark-mode .sticky-cols tbody tr.total-row td:nth-child(2){background:rgba(255,255,255,.03);}

/* ── BATTERY TEST TABLE ── */
.battery-grid{display:grid;grid-template-columns:1fr 1fr;gap:16px;}
@media(max-width:600px){.battery-grid{grid-template-columns:1fr;}}
.battery-card{border:1.5px solid var(--border);border-radius:8px;overflow:hidden;}
.battery-card-header{background:var(--arencon);color:white;padding:8px 14px;font-family:Calibri,sans-serif;font-weight:700;font-size:calc(15px + var(--ts));letter-spacing:.5px;}
.battery-table{width:100%;border-collapse:collapse;font-size:calc(13px + var(--ts));}
.battery-table th{background:#EFF2F7;padding:7px 10px;text-align:left;font-size:calc(11.5px + var(--ts));font-weight:600;color:var(--steel);text-transform:uppercase;letter-spacing:.4px;}
.battery-table td{padding:6px 10px;border-top:1px solid var(--border);}
.battery-table td input{width:90px;padding:4px 7px;border:1.5px solid var(--border);border-radius:5px;font-size:calc(13px + var(--ts));text-align:center;font-family:Calibri,sans-serif;}
.battery-table td input:focus{outline:none;border-color:var(--red);}
.battery-table td input[type=number]::-webkit-inner-spin-button,.battery-table td input[type=number]::-webkit-outer-spin-button{-webkit-appearance:none;margin:0;}
.battery-table td input[type=number]{-moz-appearance:textfield;}
.cumulative-row{background:#FFF3CD;font-weight:700;padding:10px 14px;font-size:calc(13.5px + var(--ts));border-top:2px solid var(--warn);}
.pass-fail-row{padding:10px 14px;font-size:calc(14px + var(--ts));font-weight:700;}

/* ── PUMP PERFORMANCE ── */
.perf-meta-grid{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-bottom:18px;}
.meta-field{display:flex;flex-direction:column;gap:4px;}
.meta-field label{font-size:calc(11px + var(--ts));font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--silver);}
.meta-field input,.meta-field select{padding:7px 10px;border:1.5px solid var(--border);border-radius:7px;font-family:Calibri,sans-serif;font-size:calc(13.5px + var(--ts));color:var(--slate);background:var(--smoke);}
.meta-field input:focus,.meta-field select:focus{outline:none;border-color:var(--red);background:white;}

/* ── CHART ── */
.chart-wrap{background:white;border:1.5px solid var(--border);border-radius:9px;padding:16px;margin-top:16px;}
.chart-title{font-family:Calibri,sans-serif;font-weight:700;font-size:calc(16px + var(--ts));color:var(--slate);margin-bottom:12px;}
.chart-container{position:relative;height:100%;min-height:300px;}

/* ── DEFICIENCY TABLE ── */
.defic-view-btn{padding:8px 16px;border:1.5px solid var(--border);border-radius:8px;background:var(--smoke);color:var(--steel);font-size:calc(13px + var(--ts));font-weight:600;cursor:pointer;font-family:Calibri,sans-serif;transition:all .15s;}
.defic-view-btn:hover{border-color:var(--red);color:var(--slate);}
.defic-view-btn.active{background:#2C4770;color:white;border-color:#2C4770;}
body.dark-mode .defic-view-btn{background:rgba(255,255,255,.03);color:#a0a8b8;border-color:rgba(255,255,255,.10);}
body.dark-mode .defic-view-btn:hover{border-color:#3a5080;color:#d0d4e0;}
body.dark-mode .defic-view-btn.active{background:#2a3a5c;color:white;border-color:#3a4e78;}
.all-defic-tbl{width:100%;border-collapse:separate;border-spacing:0;font-size:calc(12.5px + var(--ts));border-radius:8px;overflow:hidden;border:1.5px solid var(--border);}
.all-defic-tbl th{background:var(--slate-mid);color:white;padding:9px 12px;text-align:left;font-size:calc(10.5px + var(--ts));font-weight:700;text-transform:uppercase;letter-spacing:.5px;}
.all-defic-tbl td{padding:8px 12px;border-bottom:1px solid var(--border);vertical-align:middle;}
.all-defic-tbl tr:nth-child(even) td{background:rgba(0,0,0,.02);}
.all-defic-tbl tr:hover td{background:rgba(156,39,66,.06);cursor:pointer;}
.all-defic-tbl tr:last-child td{border-bottom:none;}
body.dark-mode .all-defic-tbl{border-color:#2a2e38;}
body.dark-mode .all-defic-tbl th{background:#1a1024;color:#e0c0d0;}
body.dark-mode .all-defic-tbl td{border-bottom-color:#2a2e38;color:#d0d4dc;}
body.dark-mode .all-defic-tbl tr:nth-child(even) td{background:rgba(255,255,255,.03);}
body.dark-mode .all-defic-tbl tr:hover td{background:rgba(156,39,66,.15);}
.defic-badge{display:inline-block;padding:2px 8px;border-radius:10px;font-size:calc(10px + var(--ts));font-weight:700;white-space:nowrap;}
.defic-badge.outstanding{background:var(--no-bg);color:var(--no);}
.defic-badge.closed{background:#E8EFE7;color:#5F8068;}
.defic-badge.iar{background:#FFF0F6;color:#FF69B4;}
.defic-badge.resp-ctr{background:#FFF8E1;color:#E67E22;}
.defic-badge.resp-con{background:#E8F0FE;color:#1565C0;}
.defic-badge.resp-both{background:#F3E5F5;color:#7B1FA2;}
body.dark-mode .defic-badge.outstanding{background:#3a1515;color:#f07070;}
body.dark-mode .defic-badge.closed{background:#0d2a1a;color:#50c878;}
body.dark-mode .defic-badge.iar{background:#2a0a1e;color:#FF69B4;}
body.dark-mode .defic-badge.resp-ctr{background:#2a2010;color:#e0a050;}
body.dark-mode .defic-badge.resp-con{background:#0a1a2a;color:#80b0e0;}
body.dark-mode .defic-badge.resp-both{background:#1a0a2a;color:#b080d0;}
.defic-table-wrap{overflow-x:auto;}
.defic-table{width:100%;border-collapse:collapse;font-size:calc(13px + var(--ts));min-width:800px;}
.defic-table th{background:var(--slate);color:white;padding:9px 10px;text-align:left;font-size:calc(12px + var(--ts));font-weight:600;letter-spacing:.3px;}
.defic-table td{padding:8px 10px;border-bottom:1px solid var(--border);vertical-align:top;}
.defic-table tr:last-child td{border-bottom:none;}
.defic-table textarea{width:100%;padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:calc(12.5px + var(--ts));font-family:Calibri,sans-serif;resize:vertical;min-height:52px;background:var(--smoke);}
.defic-table textarea:focus{outline:none;border-color:var(--red);background:white;}
.defic-table input[type=text]{width:100%;padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:calc(12.5px + var(--ts));font-family:Calibri,sans-serif;}
.defic-table input:focus{outline:none;border-color:var(--red);}
.defic-num{font-family:Calibri,sans-serif;font-weight:700;font-size:calc(15px + var(--ts));color:var(--silver);text-align:center;width:36px;}
.iar-toggle{display:flex;flex-direction:column;gap:5px;align-items:center;}
.iar-btn{padding:5px 10px;border-radius:5px;font-size:calc(12px + var(--ts));font-weight:700;font-family:Calibri,sans-serif;cursor:pointer;border:2px solid transparent;transition:all .14s;white-space:nowrap;}
.iar-yes{background:var(--no-bg);color:var(--no);}
.iar-yes.on{background:var(--no);color:white;}
.iar-no{background:var(--yes-bg);color:var(--yes);}
.iar-no.on{background:var(--yes);color:white;}

.defic-photo-btn{display:flex;align-items:center;gap:5px;background:var(--slate);color:white;padding:5px 10px;border-radius:5px;font-size:calc(12px + var(--ts));font-weight:600;cursor:pointer;border:none;font-family:Calibri,sans-serif;margin-bottom:6px;}
.defic-photo-btn:hover{background:var(--red);}
.defic-thumbs{display:flex;flex-wrap:wrap;gap:6px;margin-top:4px;}
.defic-thumb{position:relative;width:60px;height:60px;border-radius:5px;overflow:hidden;border:1.5px solid var(--border);}
.defic-thumb img{width:100%;height:100%;object-fit:cover;}
.defic-thumb-remove{position:absolute;top:2px;right:2px;background:rgba(0,0,0,.6);color:white;border:none;border-radius:50%;width:17px;height:17px;font-size:calc(10px + var(--ts));cursor:pointer;display:flex;align-items:center;justify-content:center;}

.add-defic-btn{display:flex;align-items:center;gap:7px;background:var(--slate);color:white;padding:9px 16px;border-radius:7px;font-size:calc(13.5px + var(--ts));font-weight:600;cursor:pointer;border:none;font-family:Calibri,sans-serif;margin-top:14px;transition:background .15s;}
.add-defic-btn:hover{background:var(--red);}

/* ── SUMMARY BAR ── */
.summary-bar{background:white;border-radius:9px;box-shadow:var(--shadow);padding:14px 20px;margin-bottom:20px;display:flex;align-items:center;gap:18px;}
.sum-label{font-family:Calibri,sans-serif;font-weight:700;font-size:calc(14px + var(--ts));color:var(--slate);white-space:nowrap;min-width:110px;}
.sum-bar-bg{flex:1;height:9px;background:var(--border);border-radius:5px;overflow:hidden;}
.sum-bar-fill{height:100%;background:linear-gradient(90deg,var(--red-dark),var(--red));border-radius:5px;transition:width .3s;}
.sum-stats{display:flex;gap:14px;font-size:calc(13px + var(--ts));font-weight:600;white-space:nowrap;}
.s-yes-c{color:var(--yes);}
.s-no-c{color:var(--no);}
.s-na-c{color:var(--na);}

/* ── PANEL ── */
.panel{display:none;}
.panel.active{display:block;}

/* ── SIGNATURE ── */
.sig-wrap{border:1.5px solid var(--border);border-radius:8px;overflow:hidden;background:white;}
.sig-canvas{display:block;width:100%;height:130px;cursor:crosshair;touch-action:none;}
.sig-controls{display:flex;gap:8px;padding:8px 12px;background:var(--smoke);border-top:1px solid var(--border);}

@media print{ * {-webkit-print-color-adjust:exact!important;print-color-adjust:exact!important;color-adjust:exact!important;}
  .app-header,.section-nav,.header-actions,.summary-bar{display:none!important;}
  .main-wrap{padding:0;}
  .card{page-break-inside:avoid;}
}

/* ── SKETCH ── */
.sketch-entry{background:white;border:1.5px solid var(--border);border-radius:10px;margin-bottom:18px;overflow:hidden;}
.sketch-entry-header{background:var(--smoke);border-bottom:1.5px solid var(--border);padding:10px 16px;display:flex;align-items:center;justify-content:space-between;}
.sketch-entry-num{font-family:Calibri,sans-serif;font-weight:700;font-size:calc(15px + var(--ts));color:var(--slate);}
.sketch-entry-body{padding:16px;display:grid;grid-template-columns:1fr 1fr;gap:16px;}
@media(max-width:700px){.sketch-entry-body{grid-template-columns:1fr;}}
.sketch-col-label{font-size:calc(11px + var(--ts));font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--steel);margin-bottom:7px;}
.sketch-canvas-wrap{position:relative;border:1.5px solid var(--border);border-radius:8px;overflow:auto;background:white;}
.sketch-canvas{display:block;width:100%;cursor:crosshair;touch-action:none;}
.sketch-toolbar{display:flex;gap:5px;padding:7px 10px;background:var(--smoke);border-top:1px solid var(--border);flex-wrap:wrap;align-items:center;}
.tool-btn{padding:5px 10px;border-radius:5px;font-size:calc(12px + var(--ts));font-weight:600;font-family:Calibri,sans-serif;cursor:pointer;border:1.5px solid var(--border);background:white;color:var(--slate);transition:all .14s;}
.tool-btn.active{background:var(--slate);color:white;border-color:var(--slate);}
.tool-btn:hover{border-color:var(--slate);}
.color-dot{width:20px;height:20px;border-radius:50%;cursor:pointer;border:2px solid var(--border);transition:border-color .14s;flex-shrink:0;}
.color-dot.active{border-color:var(--slate);box-shadow:0 0 0 2px white,0 0 0 3.5px var(--slate);}
/* size-slider removed — using +/− steppers */
.markup-canvas-wrap{position:relative;border:1.5px solid var(--border);border-radius:8px;overflow:hidden;background:#F0F0F0;}
.markup-base-img{display:block;width:100%;max-height:320px;object-fit:contain;background:#eee;}
.markup-canvas{position:absolute;top:0;left:0;width:100%;height:100%;cursor:crosshair;touch-action:none;}
.sketch-text-label{position:absolute;cursor:text;padding:2px 6px;border:1px dashed transparent;border-radius:3px;white-space:nowrap;user-select:auto;-webkit-user-select:auto;z-index:10;min-width:20px;}
.sketch-text-label:hover,.sketch-text-label.selected{border-color:#2196F3;background:rgba(33,150,243,0.08);}
/* text labels: select + Delete key to remove */

.markup-placeholder{display:flex;flex-direction:column;align-items:center;justify-content:center;min-height:200px;color:var(--silver);font-size:calc(13px + var(--ts));gap:10px;}
.sketch-comment{width:100%;padding:8px 11px;border:1.5px solid var(--border);border-radius:7px;font-family:Calibri,sans-serif;font-size:calc(13.5px + var(--ts));color:var(--slate);resize:vertical;min-height:80px;background:var(--smoke);}
.sketch-comment:focus{outline:none;border-color:var(--red);background:white;}
::-webkit-scrollbar{width:6px;height:6px;}
::-webkit-scrollbar-thumb{background:var(--border);border-radius:3px;}

/* ══ MOBILE / NARROW-DESKTOP RESPONSIVE ══ */
/* S280: collapse breakpoint raised 1024 -> 1300. Between ~1025-1300 the full desktop
   button row (AI Review, Reports, More, S, Sign Out + storage/inspector/undo-redo) ran
   out of room and overlapped the logo/Back on the left. Folding the lower-priority
   buttons into the hamburger in that range fixes it. Protected set stays out of the
   menu: ARENCON logo, Back, green cloud dot, QR, day/night. */
@media(max-width:1300px) {
  /* S271: match FRT — logo shrinks 34px→28px at ≤1024 (not ≤768). FRT frt.css line 1178. */
  .header-logo{height:28px!important;padding:3px 6px!important;}
  /* Medium screens: use hamburger menu */
  .header-actions .hdr-btn{display:none!important;}
  /* S274: the AI Review / Reports / More buttons live inside WRAPPER divs (.hdr-ai-wrap /
     .hdr-repair-wrap). Hiding .hdr-btn hid the buttons but the wrappers kept their width,
     pushing the QR/day-night squares ~48px away from the cloud dot. FRT has no such wrappers,
     so its dot sits tight to the squares. Hide the wrappers too → diesel now matches FRT. */
  .header-actions .hdr-ai-wrap, .header-actions .hdr-repair-wrap{display:none!important;}
  /* S263: IDB storage meter hidden on mobile — matches FRT (frt.css .storage-bar mobile hide).
     It's a div (not .hdr-btn) so it would otherwise leak into the collapsed mobile header. */
  .storage-bar{display:none!important;}
  /* S264: undo/redo arrows hidden on mobile — matches FRT (frt.css .header-nav-arrows line 882/1664). */
  .header-nav-arrows{display:none!important;}
  /* S265: inspector chip hidden on mobile — matches FRT (frt.css .inspector-chip line 1666). */
  .inspector-chip{display:none!important;}
  .mobile-menu-btn{display:block!important;}
  /* S260: match FRT mobile — only QR, day/night, hamburger stay outside.
     text-size 'S' + Sign Out collapse into the hamburger menu (they're .hdr-btn, hidden by the rule above). */
  .header-actions #dark-toggle{display:inline-flex!important;}
  .header-actions #btn-qr{display:inline-flex!important;}
  .header-actions.mobile-open{display:flex!important;position:fixed;top:0;right:0;bottom:0;z-index:10002;width:78%;max-width:320px;background:rgba(28,18,40,0.97);flex-direction:column;padding:60px 16px 20px;gap:8px;overflow-y:auto;align-items:stretch;}
  .header-actions.mobile-open .hdr-btn{display:flex!important;width:100%;justify-content:center;padding:14px;font-size:calc(15px + var(--ts));border-radius:10px;}
  .header-actions.mobile-open .mobile-menu-btn{display:none!important;}
  /* S267(B): the AI Review / Reports / More buttons live inside wrapper divs
     (.hdr-ai-wrap / .hdr-repair-wrap) that the collapse rule above hides. Without these
     overrides they never reappear inside the drawer — the three core actions were unreachable
     on mobile. Re-show the wrappers as full-width drawer rows; their inner .hdr-btn already
     stretches via the rule above. The dropdown menus they own (.ai-mode-menu / .hdr-repair-menu)
     are position:fixed/absolute and open above the drawer, so a tap still works.
     NOTE: #btn-reports-wrap carries inline display:none in standalone mode (JS clears it only in
     Hub mode). We must NOT force it visible there, so the rule below excludes any wrapper still
     bearing inline display:none — Reports appears in the drawer only when Hub mode has shown it. */
  .header-actions.mobile-open .hdr-ai-wrap,
  .header-actions.mobile-open .hdr-repair-wrap:not([style*="display:none"]){display:block!important;width:100%;}
  .header-actions.mobile-open .hdr-ai-wrap .hdr-btn,
  .header-actions.mobile-open .hdr-repair-wrap:not([style*="display:none"]) .hdr-btn{display:flex!important;width:100%;justify-content:center;padding:14px;font-size:calc(15px + var(--ts));border-radius:10px;}
  /* S267(B): inside the drawer the dropdown menus must NOT use absolute positioning — the drawer
     is overflow-y:auto with z-index:10002, so a top:100% absolute menu (z 10000/10001) renders
     behind the drawer bg and gets clipped. Force the OPEN menu into static flow so it expands
     inline as a normal drawer block. Closed menus stay display:none (untouched). */
  .header-actions.mobile-open .ai-mode-menu.open,
  .header-actions.mobile-open .hdr-repair-menu.open{position:static!important;right:auto!important;top:auto!important;margin-top:4px!important;width:100%!important;min-width:0!important;box-shadow:none!important;border-radius:10px!important;}
}
/* S259: wide-desktop (>=1301px) force-hide hamburger — it caused a black flash when clicked on PC and is only needed to house collapsed buttons on narrower screens. S280: bumped 1025->1301 to match the raised collapse breakpoint. */
@media(min-width:1301px){ .mobile-menu-btn, #mobile-hamburger{ display:none!important; } }
@media(max-width:768px) {
  /* Prevent blank right-side space on swipe */
  html,body{overflow-x:hidden!important;max-width:100vw!important;}
  .main-wrap{overflow-x:hidden!important;}
  /* ── Mobile header sizing (S251: match desktop, fix clipped cloud light + excess height) ── */
  .header-top{padding:9px 10px;flex-wrap:nowrap;overflow:visible;gap:6px;}
  .back-btn{padding:6px 12px;font-size:calc(13px + var(--ts));margin-right:4px;min-height:34px;}
  .app-title{font-size:calc(13px + var(--ts))!important;white-space:nowrap!important;overflow:hidden;text-overflow:ellipsis;line-height:1.2;max-width:none;min-width:0;}
  #build-stamp{display:none!important;}
  /* Cloud status: keep the light visible, never clipped behind the hamburger */
  /* S273: match FRT exactly (frt.css line 878/885) — cloud-status stays in the right cluster
     by natural flow (the flex:1 title group pushes header-actions right). No margin-left:auto
     (that was shoving the squares away from the dot). Tight gap, dot sits beside the squares. */
  #cloud-status{gap:0!important;padding:0!important;flex-shrink:0;margin:0!important;}
  #cloud-status #cloud-status-text{display:none;}
  /* S267: also hide the last-sync text on mobile — it crowded the icon buttons against the
     edge. Keep only the green dot as the quiet status indicator (matches FRT mobile). */
  #cloud-status #last-sync-text{display:none!important;}
  /* S267: breathing room — right margin off the edge + a slightly wider gap so QR / day-night /
     hamburger read as separate buttons, not one crammed block (matches FRT margin-right:8px). */
  /* S274: match FRT gap exactly (frt.css line 103: gap:8px, margin-right:8px). The earlier
     "crammed" look was the unhidden wrapper divs, not the gap — now that they're hidden, FRT's
     8px gap reads clean. */
  .header-actions{gap:8px!important;margin-right:8px!important;}
  /* S252: day/night toggle stays in the header as a 34x34 chrome box (match FRT); hidden while the menu drawer is open */
  .header-actions #dark-toggle{justify-content:center;flex-shrink:0;margin-left:0;}
  .header-actions.mobile-open #dark-toggle{display:none!important;}
  .header-actions.mobile-open #btn-qr{display:none!important;}
  /* Project link: compact */
  /* Data tables: allow horizontal scroll inside card */
  .tbl-wrap,.defic-table-wrap{overflow-x:auto!important;-webkit-overflow-scrolling:touch;}
  /* All field groups single column */
  .field-group { grid-column: span 1 !important; }
  /* Project grid: max 2 cols */
  .proj-grid { grid-template-columns:1fr !important; }
  .proj-grid .field-group[style*="span 2"], .proj-grid .field-group[style*="span 3"] { grid-column:span 1 !important; }
  /* Fixed bottom nav */
  #mobile-page-nav { display:block !important; }
  /* Tab nav: horizontal scroll with wider tabs */
  .section-nav { padding:0 6px; gap:0; }
  .nav-tab { padding:13px 16px; font-size:calc(13px + var(--ts)); letter-spacing:.2px; }
  /* Content: single column */
  .proj-grid { grid-template-columns:1fr !important; }
  .perf-meta-grid { grid-template-columns:1fr !important; }
  .meta-field[style*="grid-column:span 2"] { grid-column:span 1 !important; }
  div[style*="grid-template-columns:1fr 1fr 1fr 1fr"] { grid-template-columns:1fr 1fr !important; }
  div[style*="grid-template-columns:1fr 1fr 1fr;"] { grid-template-columns:1fr !important; }
  div[style*="grid-template-columns:1fr 1fr;gap:14px"] { grid-template-columns:1fr !important; }
  /* Checklist: larger touch targets */
  .cl-item { margin-bottom:6px; }
  .item-main { flex-wrap:wrap; gap:6px; }
  .item-controls { width:100%; justify-content:flex-end; }
  .tog { padding:8px 14px !important; font-size:calc(13px + var(--ts)) !important; }
  /* Summary bar */
  .summary-bar { flex-wrap:wrap; gap:6px; padding:8px 12px; }
  /* Charts: full-width on mobile */
  div[style*="height:500px"] { height:320px !important; }
  div[style*="height:480px"] { height:300px !important; }
  div[style*="height:850px"] { height:400px !important; }
  .chart-wrap { padding:8px 4px !important; }
  .card-body { padding:12px 8px !important; }
  .main-wrap { padding:12px 6px 70px !important; }
  /* Battery grid */
  .battery-grid { grid-template-columns:1fr !important; }
  /* App title */
  
  .header-top img { height:28px !important; }
  /* Deficiency grid: single column on mobile */
  div[style*="grid-template-columns:1fr 1fr"] { grid-template-columns:1fr !important; }
}
@media(max-width:480px) {
  /* S274: match FRT — tighter 3px gap on phones (frt.css line 1669). */
  .header-actions{gap:3px!important;}
  /* S257: match FRT phone logo size (22px) */
  /* S272: logo no longer shrinks to 22px below 480 — Mark wants it to stay consistent on small
     screens. Hold at the 28px (<=1024) size all the way down. (.header-top img kept at 22px for
     any other inline header images, but the ARENCON logo holds.) */
  .header-logo{height:28px!important;padding:3px 6px!important;}
  .header-top img:not(.header-logo){height:22px!important;padding:2px 5px!important;}
  .nav-tab { padding:11px 13px; font-size:calc(12px + var(--ts)); }
  .tog { padding:6px 10px !important; font-size:calc(11px + var(--ts)) !important; }
  .item-num { min-width:30px !important; font-size:calc(12px + var(--ts)) !important; }
  /* Data tables: smaller font + scroll hint on mobile */
  .data-table{font-size:calc(11px + var(--ts))!important;}
  .data-table th{font-size:calc(10px + var(--ts))!important;padding:5px 4px!important;}
  .data-table td{padding:4px 3px!important;}
  .data-table input[type=number],.data-table input[type=text]{font-size:calc(11px + var(--ts))!important;padding:3px 4px!important;}
  .tbl-wrap{position:relative;}
  .tbl-wrap::after{content:"⟶ scroll";position:absolute;top:8px;right:8px;font-size:calc(9px + var(--ts));color:rgba(156,39,66,.5);font-weight:600;pointer-events:none;}
}

/* ═══ TOUCH TARGET AUDIT ═══
   All interactive elements ≥44px tap zones on touch screens.
   Uses pointer:coarse to target touch devices only. */
@media(pointer:coarse){
  /* Photo remove buttons: expand tap zone */
  .photo-thumb .photo-remove{position:relative;}
  .photo-thumb .photo-remove::after{content:'';position:absolute;inset:-13px;border-radius:50%;}
  /* Checklist buttons — ensure 44px height */
  .tog{min-height:40px;min-width:40px;}
  /* Nav tabs: ensure 44px height on touch */
  .nav-tab{min-height:44px;display:inline-flex;align-items:center;}
  /* Header buttons */
  /* S269: text/CTA buttons get the 40px touch target, but NOT the icon squares
     (QR / day-night) — they're sized as 36px squares elsewhere and the 40px min-height
     + 8px/14px padding here was fighting that, making them render uneven/crammed. */
  .hdr-btn:not(#btn-qr):not(#dark-toggle):not(#btn-text-size){min-height:40px!important;height:auto!important;max-height:none!important;padding:8px 14px!important;}
  .mobile-menu-btn{font-size:20px;}
  /* Photo zone buttons */
  .photo-zone-btns button{min-height:38px;padding:6px 12px!important;}
  /* Data table inputs */
  .data-table input[type=number],.data-table input[type=text]{min-height:36px;padding:9px 7px;font-size:calc(12px + var(--ts));}
  /* Deficiency controls */
  .defic-badge{min-height:32px;display:inline-flex;align-items:center;}
}

/* Connection dot — online/offline indicator */
/* conn-dot removed — using cloud-dot pattern */

/* Offline bar */
.offline-bar{display:none;background:#E65100;color:white;text-align:center;padding:4px;font-size:calc(12px + var(--ts));font-weight:600;}

/* ══ DARK MODE ══ */
body.dark-mode{--smoke:#0b0a0d;--border:rgba(255,255,255,.10);--slate:#d0d8f0;--slate-mid:rgba(255,255,255,.04);--silver:#8a94b0;--steel:#8a94b0;background:#0b0a0d;color:#d0d8f0;}
body.dark-mode .app-header{background:linear-gradient(135deg,#0F172A 0%,#1E293B 100%);}
body.dark-mode .section-nav{background:linear-gradient(135deg,#0F172A 0%,#1E293B 100%);}
body.dark-mode .phase-bar{background:var(--b-chrome2)!important;}
body.dark-mode .phase-tab{color:var(--b-chrome-fg);opacity:.55;}
body.dark-mode .phase-tab.active{opacity:1;color:var(--b-chrome-fg);border-bottom-color:var(--arencon);}
body.dark-mode .phase-tab .ph-sub{color:var(--b-chrome-fg);opacity:.55;}
body.dark-mode .phase-tab.active .ph-sub{opacity:.8;color:var(--b-chrome-fg);}
body.dark-mode .nav-tab{color:#7a8090;}body.dark-mode .nav-tab.active{color:#fff;border-bottom-color:#c13a58;}
body.dark-mode .card,body.dark-mode .cl-item{background:rgba(255,255,255,.04);border-color:rgba(255,255,255,.10);}
body.dark-mode .card-header{background:#23212b!important;color:#e8c0cc!important;}
body.dark-mode .card-header.mid{background:#23212b!important;color:#e8c0cc!important;}
body.dark-mode .card-header.red{background:linear-gradient(135deg,#5a1a1a,#3d1212)!important;color:#f0a0a0!important;}
body.dark-mode .ov-card{background:rgba(255,255,255,.04);border-color:rgba(255,255,255,.10);}
body.dark-mode .ov-hd{background:#23212b!important;color:#f4f3f6!important;}
body.dark-mode .ov-bar{background:rgba(255,255,255,.06);}
body.dark-mode .ov-phgroup{background:rgba(255,255,255,.02);color:#8a94b0;border-bottom-color:rgba(255,255,255,.10);}
body.dark-mode .ov-row{border-bottom-color:rgba(255,255,255,.06);}
body.dark-mode .ov-row:hover{background:rgba(255,255,255,.03);}
body.dark-mode .ov-attn-strip{background:rgba(226,96,118,.16);border-top-color:#4a2f37;}
body.dark-mode .ov-attn-strip .ov-nm{color:#e0a8a8;}
body.dark-mode .ov-attn-strip .ov-nm .ov-s{color:#b88;}
body.dark-mode .ov-cnt .ov-verdict{background:rgba(63,208,138,.16);color:#7fae8a;border-color:#3a5042;}
body.dark-mode .ov-cnt .ov-verdict.fail{background:rgba(226,96,118,.16);color:#e08080;border-color:#5a3a3a;}
/* S280: dark-mode relocated verdict bar — tinted glass instead of solid fill */
body.dark-mode .report-verdict{box-shadow:none;}
body.dark-mode .report-verdict.pass{background:rgba(26,122,74,.22);color:#7ee0a8;border:1px solid rgba(26,122,74,.4);}
body.dark-mode .report-verdict.cond{background:rgba(208,139,60,.22);color:#f0c483;border:1px solid rgba(208,139,60,.4);}
body.dark-mode .report-verdict.fail{background:rgba(192,57,43,.22);color:#f0a0a0;border:1px solid rgba(192,57,43,.4);}
body.dark-mode .report-verdict.review{background:rgba(120,144,156,.22);color:#aebac4;border:1px solid rgba(120,144,156,.35);}
body.dark-mode .section-title{color:#fff;background:linear-gradient(135deg,#6b1a2e,#4a1020);margin-left:-18px;margin-right:-18px;padding:10px 18px;border-radius:6px;}
body.dark-mode input,body.dark-mode select,body.dark-mode textarea{background:rgba(255,255,255,.02)!important;color:#d0d8f0!important;border:1.5px solid rgba(255,255,255,.10)!important;border-radius:6px!important;}
body.dark-mode input:focus,body.dark-mode select:focus,body.dark-mode textarea:focus{background:rgba(255,255,255,.03)!important;border-color:#c13a58!important;box-shadow:0 0 0 2px rgba(193,58,88,.15)!important;}
body.dark-mode input::placeholder,body.dark-mode textarea::placeholder{color:#606878!important;}
body.dark-mode input[readonly]{background:var(--b-fieldbg)!important;color:var(--silver)!important;}
body.dark-mode .field-group label{color:#8a90a0;}
body.dark-mode .summary-bar{background:rgba(255,255,255,.03);border-color:rgba(255,255,255,.10);}body.dark-mode .sum-bar-bg{background:rgba(255,255,255,.06);}
body.dark-mode .data-table th{background:rgba(255,255,255,.10);color:#b0b8c8;}
body.dark-mode .data-table td{border-color:var(--border);color:var(--slate);}
body.dark-mode .data-table input{background:var(--b-fieldbg)!important;color:var(--slate)!important;border-color:var(--border)!important;}
body.dark-mode .data-table tbody tr{background:rgba(255,255,255,.03)!important;}
body.dark-mode .data-table tbody tr:nth-child(even){background:rgba(255,255,255,.02)!important;}
body.dark-mode .data-table tbody tr td{background:inherit!important;color:#c8ccd4!important;}
body.dark-mode .data-table tr:hover{background:var(--b-chrome-hover)!important;}
body.dark-mode .data-table tr[style*="background:#fafbfc"] td{background:#1e2028!important;color:#5a6070!important;}
/* S221: class-based dark coverage for plain data-tables (stylesheet defaults had no dark rule:
   even-row #FAFBFC, total-row #EFF2F7, result-row #FFF9F9, calc-cell #EFF2F7, white inputs). */
body.dark-mode .data-table td{color:#cdd6e6;border-bottom-color:rgba(255,255,255,.10);}
body.dark-mode .data-table tr:nth-child(even) td{background:rgba(255,255,255,.02)!important;}
body.dark-mode .data-table tr.total-row td{background:rgba(255,255,255,.03)!important;color:#cdd6e6!important;}
body.dark-mode .data-table tr.result-row td{background:#241c20!important;}
body.dark-mode .data-table .calc-cell{background:rgba(255,255,255,.03)!important;color:#aeb8cc!important;}
body.dark-mode .data-table input[type=number],body.dark-mode .data-table input[type=text]{background:var(--b-fieldbg)!important;color:var(--slate)!important;border-color:var(--border)!important;}
/* S217 merge: water-supply / demand tables carry inline light backgrounds that survive into the
   merged Performance tab. Force them dark so no cell renders white in dark mode. */
body.dark-mode .data-table td[style*="background:#f5f5f5"]{background:rgba(255,255,255,.02)!important;color:#6a7080!important;}
body.dark-mode .data-table tr[style*="background:#eef4ff"]{background:#1a2838!important;}
body.dark-mode .data-table tr[style*="background:#eef4ff"] td:not(.calc-cell){background:#1a2838!important;color:#cdd6e6!important;}
body.dark-mode .data-table input[readonly][style*="background:#eee"]{background:var(--b-fieldbg)!important;color:var(--silver)!important;}
/* S221: flow-point calculated value cells (.fp-calc divs, not inputs — global input rule misses them). */
body.dark-mode .fp-cell .fp-calc{background:rgba(255,255,255,.03)!important;color:#cdd6e6!important;border-color:rgba(255,255,255,.14)!important;}
body.dark-mode .fp-cell .fp-calc.adj{background:rgba(201,71,106,.14)!important;color:#e7a8ba!important;border-color:#5a3340!important;}
body.dark-mode .fp-cell .fp-calc.tgt{background:rgba(255,255,255,.02)!important;color:#aeb8cc!important;border-color:rgba(255,255,255,.14)!important;}
body.dark-mode .np-head{background:rgba(255,255,255,.05)!important;border-bottom-color:rgba(255,255,255,.10)!important;}
body.dark-mode .battery-card{border-color:rgba(255,255,255,.10);}body.dark-mode .battery-card-header{background:#3a1a28;}
body.dark-mode .battery-table th{background:rgba(255,255,255,.06);color:#8a90a0;}
body.dark-mode .subsection-note{background:#2a2820;color:#c8a840;border-color:#5a4a20;}
body.dark-mode .tog{background:var(--b-fieldbg);color:#a09aa8;border-color:var(--border);}
body.dark-mode .tog:not(.on):hover{background:var(--b-chrome2);color:var(--slate);}
body.dark-mode .tog-yes.on{background:var(--yes-bg);color:var(--yes);border-color:var(--yes);}
body.dark-mode .tog-no.on{background:var(--no-bg);color:var(--no);border-color:var(--no);}
body.dark-mode .tog-na.on{background:var(--na-bg);color:var(--na);border-color:var(--na);}
body.dark-mode .cl-item.s-yes{border-left-color:#2a8a4a;}body.dark-mode .cl-item.s-no{border-left-color:#c04030;}
body.dark-mode .cl-item.s-na{border-left-color:#4a5060;opacity:.7;}
body.dark-mode .cl-item:not(.s-yes):not(.s-no):not(.s-na){border-left-color:#a08020;}
body.dark-mode .item-num{color:#7a8090;}body.dark-mode .item-text{color:#c8ccd4;}
/* S221: checklist item backgrounds — base item-detail (#FBFCFD) and the s-no light/pink
   item-main + open detail (#fdf7f7) had no dark override and rendered white. */
body.dark-mode .item-detail{background:#1a1f29!important;border-top-color:rgba(255,255,255,.10)!important;}
body.dark-mode .cl-item.s-no .item-main{background:#2a1c20!important;}
body.dark-mode .cl-item.s-no .item-detail.open{background:#2a1c20!important;}
body.dark-mode .detail-label{color:#8a90a0!important;}
body.dark-mode .comment-input{background:rgba(255,255,255,.06)!important;color:#d4d4d4!important;border-color:rgba(255,255,255,.14)!important;}
body.dark-mode .photo-zone,body.dark-mode .photo-zone-compact,body.dark-mode [style*="border:2px dashed"]{background:#1e2028!important;border-color:rgba(255,255,255,.14)!important;color:#6a7080!important;}
body.dark-mode .photo-zone-compact .pz-upload{background:#2a2e38!important;color:#c0c8d8!important;border-color:rgba(255,255,255,.14)!important;}
body.dark-mode .rec-zone-card{background:var(--b-fieldbg)!important;border-color:var(--border)!important;}
body.dark-mode .photo-zone-compact .pz-camera{background:#2C4770!important;border-color:#2C4770!important;}
body.dark-mode .ev-tile{background:#1e2028!important;border-color:rgba(255,255,255,.14)!important;}
body.dark-mode .ev-tile:hover,body.dark-mode .ev-tile.drag-over{border-color:var(--arencon)!important;background:#241c20!important;}
body.dark-mode .ev-tile .l{color:#c0c8d8!important;}
body.dark-mode .ev-tile .s{color:#6a7080!important;}
body.dark-mode .ev-tile .recap{background:rgba(40,46,56,.92)!important;color:#c0c8d8!important;}
body.dark-mode .chart-wrap{background:rgba(255,255,255,.03);border-color:rgba(255,255,255,.10);}
/* S221: flow-point performance cards (image 1 — were white, no dark coverage). */
body.dark-mode .fp-banner{background:rgba(255,255,255,.03)!important;border-color:rgba(255,255,255,.10)!important;color:#aeb8cc!important;}
body.dark-mode .fp-banner b{color:#dfe6f4!important;}
body.dark-mode .fp-card{background:rgba(255,255,255,.04)!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode .fp-card .fp-head{background:rgba(255,255,255,.05)!important;border-bottom-color:rgba(255,255,255,.10)!important;}
body.dark-mode .fp-card .fp-head .pt{color:#dfe6f4!important;}
body.dark-mode .fp-card .fp-head .pt small{color:#8a90a0!important;}
body.dark-mode .fp-verdict.pass{background:rgba(63,208,138,.16)!important;color:#7fae8a!important;}
body.dark-mode .fp-verdict.fail{background:rgba(226,96,118,.16)!important;color:#e08a8a!important;}
body.dark-mode .fp-verdict.na{background:rgba(255,255,255,.06)!important;color:#8a90a0!important;}
/* Dense flow-card (S235 grid) — black/Bold family dark rules */
body.dark-mode .fp-refline .ri{color:#aeb8cc!important;}
body.dark-mode .fp-refline .ri b{color:#8a90a0!important;}
body.dark-mode .fp-refline .ri input{background:rgba(255,255,255,.05)!important;border-color:rgba(255,255,255,.14)!important;color:#e6e9f2!important;}
body.dark-mode .fp-grid .fp-hdr{color:#8a90a0!important;}
body.dark-mode .fp-grid input{background:rgba(255,255,255,.05)!important;border-color:rgba(255,255,255,.14)!important;color:#e6e9f2!important;}
body.dark-mode .fp-spine.wo{background:#6b6674!important;}
body.dark-mode .fp-spine.w{background:#C9476A!important;}
body.dark-mode .fp-segtag.wo{color:#a09aa8!important;}
body.dark-mode .fp-segtag.w{color:#E26076!important;}
body.dark-mode .fp-grid input.gov{border-color:#9C2742!important;color:#E26076!important;}
body.dark-mode .fp-endval .el{color:#8a90a0!important;}
body.dark-mode .fp-endval .ev{color:#e6e9f2!important;}
body.dark-mode .fp-endval .ea{color:#8a90a0!important;}
body.dark-mode .fp-endval.gov .el{color:#E26076!important;}
body.dark-mode .fp-endval.gov .ev{color:#E26076!important;}
body.dark-mode .fp-held{background:rgba(79,160,160,.10)!important;border-color:rgba(79,160,160,.34)!important;}
body.dark-mode .fp-held::before{background:#4fa0a0!important;}
body.dark-mode .fp-held .ht,body.dark-mode .fp-held .hl{color:#6fb0b0!important;}
body.dark-mode .fp-held .hv{color:#e6e9f2!important;}
body.dark-mode .fp-bf label{color:#a09aa8!important;}
body.dark-mode .fp-bf input{background:rgba(255,255,255,.05)!important;border-color:rgba(255,255,255,.14)!important;color:#e6e9f2!important;}
body.dark-mode .fp-bf .bftoggle{color:#a09aa8!important;border-color:rgba(255,255,255,.18)!important;}
body.dark-mode .fp-bf .bftoggle:hover{color:#E26076!important;border-color:#9C2742!important;}
body.dark-mode .fp-bf .bfremove:hover{color:#fff!important;background:#9C2742!important;border-color:#9C2742!important;}
body.dark-mode .fp-skip-note{color:#8a90a0!important;}
body.dark-mode .fig{background:rgba(255,255,255,.04)!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode .chart-annotation-label{background:none!important;border:none!important;box-shadow:none!important;color:#aebfe0!important;text-shadow:0 0 6px rgba(34,37,45,.95),0 0 12px rgba(34,37,45,.85),0 1px 2px rgba(0,0,0,.9);}
body.dark-mode .app-footer{background:#0b0a0d;color:rgba(255,255,255,.4);}
body.dark-mode .tool-btn{background:rgba(255,255,255,.06)!important;color:#d0d8f0!important;border-color:rgba(255,255,255,.2)!important;}
body.dark-mode .sketch-entry{background:rgba(255,255,255,.03);border-color:rgba(255,255,255,.10);}
body.dark-mode .sig-wrap{background:rgba(255,255,255,.03);border-color:rgba(255,255,255,.10);}
body.dark-mode canvas:not(.sig-canvas):not(.sketch-canvas):not([id^="sc-"]):not([id*="sig"]):not([id*="chart"]):not([id*="Chart"]):not([id*="netPerf"]):not([id="qrCanvas"]){background:#fff!important;border-color:rgba(255,255,255,.14)!important;}
body.dark-mode canvas[id*="chart"],body.dark-mode canvas[id*="Chart"],body.dark-mode canvas[id="qrCanvas"],body.dark-mode canvas[id*="netPerf"]{background:transparent!important;}
body.dark-mode .pass{color:#4aba5a!important;}body.dark-mode .fail{color:#e06050!important;}
body.dark-mode .pass-fail-row{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode .cumulative-row{background:#2a2820!important;color:#c8a840!important;border-color:#5a4a20!important;}
body.dark-mode .btn{background:rgba(255,255,255,.06)!important;color:#e0e6f8!important;border-color:rgba(255,255,255,.2)!important;}
body.dark-mode .btn:hover{background:#4a5878!important;}
body.dark-mode .btn-primary{background:#9C2742!important;color:white!important;border:none!important;}
body.dark-mode .btn-primary:hover{background:#b83050!important;}
body.dark-mode .btn-outline{background:rgba(255,255,255,.06)!important;border:1.5px solid rgba(255,255,255,.2)!important;color:#c8d4f0!important;}
body.dark-mode .btn-outline:hover{background:rgba(255,255,255,.12)!important;border-color:rgba(255,255,255,.35)!important;color:#e0e8ff!important;}
body.dark-mode .btn-danger{background:#7a1a24!important;color:#ffaaaa!important;border-color:#a02030!important;}
body.dark-mode .btn-danger:hover{background:#9a2030!important;}
body.dark-mode .btn-sm{background:rgba(255,255,255,.06)!important;color:#e0e6f8!important;border-color:rgba(255,255,255,.2)!important;}
body.dark-mode .btn-sm:hover{background:rgba(255,255,255,.12)!important;}
body.dark-mode .btn-primary.btn-sm{background:#9C2742!important;color:white!important;}
body.dark-mode .btn-outline.btn-sm{background:rgba(255,255,255,.06)!important;border:1.5px solid rgba(255,255,255,.2)!important;color:#c8d4f0!important;}
body.dark-mode .btn-outline.btn-sm:hover{background:rgba(255,255,255,.12)!important;border-color:#9C2742!important;color:#f4a1b5!important;}
body.dark-mode .btn-outline[style*="color:#A85959"]{color:#e07070!important;border-color:#5a2020!important;background:#2a1818!important;}
body.dark-mode .hdr-btn{opacity:1;box-shadow:0 1px 4px rgba(0,0,0,.4);}body.dark-mode .hdr-btn:hover{opacity:1;filter:brightness(1.2);}
body.dark-mode .hdr-repair-menu{background:#16151b;border:1px solid rgba(255,255,255,.12);}
body.dark-mode .hdr-repair-menu button{background:#16151b;color:#d0d8f0;}
body.dark-mode .hdr-repair-menu button:hover{background:var(--b-chrome2);}
body.dark-mode .hdr-repair-menu button span{color:#8a94b0;}
/* ══ DARK MODE — Inline-styled buttons (signature, deficiency, photo zones) ══ */
body.dark-mode button[style*="background:var(--smoke)"]{background:rgba(255,255,255,.06)!important;color:#b4bee0!important;border-color:rgba(255,255,255,.2)!important;}
body.dark-mode button[style*="background:var(--red)"]{background:#9C2742!important;color:white!important;border-color:#9C2742!important;}
body.dark-mode button[style*="background:#fffbf0"]{background:#2a2218!important;color:#d0a050!important;border-color:#5a4820!important;}
body.dark-mode button[style*="border:1.5px dashed #E67E22"]{background:#2a2218!important;color:#d0a050!important;border-color:#8a6020!important;}
body.dark-mode button[style*="background:var(--slate)"]{background:#323a4e!important;color:#d4daf0!important;}
body.dark-mode .photo-upload-btn{background:rgba(255,255,255,.06)!important;color:#e0e6f8!important;}
body.dark-mode .photo-upload-btn:hover{background:#4a5878!important;}
body.dark-mode [style*="background:#5F8068"],[style*="background:#2E7D32"]{background:#1a4a2a!important;color:#a0d8b0!important;}
body.dark-mode [style*="background:#1A237E"]{background:#1a2a4a!important;color:#90b0d8!important;}
body.dark-mode [style*="background:#7B1FA2"]{background:#2a1a3a!important;color:#b090d0!important;}
body.dark-mode [style*="background:#00695C"]{background:#0a2a28!important;color:#80c0b8!important;}
body.dark-mode [style*="background:#455A64"]{background:#2a3038!important;color:#a0b0c0!important;}
body.dark-mode [style*="background:#B7791F"]{background:#3a2a10!important;color:#d0b060!important;}
body.dark-mode [style*="background:#E67E22"]{background:#3a2a10!important;color:#d0a050!important;}
body.dark-mode [style*="background:#A85959"]{background:#4a1a1a!important;color:#e0a0a0!important;}
body.dark-mode [style*="background:var(--warn-bg)"]{background:#2a2820!important;color:#c8a840!important;}
body.dark-mode [style*="background:#eee"]{background:#1e2028!important;}
body.dark-mode [style*="background:#E8EFE7"],[id*="pitot-total"]{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode [style*="background:#e8f5e9"]{background:#1a2a20!important;}
body.dark-mode [style*="background:#eef4ff"]{background:#1e2838!important;}
body.dark-mode [style*="background:#f5f5f5"]{background:rgba(255,255,255,.06)!important;color:#6a7080!important;}
body.dark-mode [style*="background:#f8f8f6"],[style*="background:#f8f9fa"],[style*="background:#F7F8FA"]{background:rgba(255,255,255,.06)!important;}
body.dark-mode [style*="color:#555"]{color:#8a90a0!important;}
body.dark-mode [style*="color:#666"]{color:#8a90a0!important;}
body.dark-mode [style*="color:#333"]{color:#c0c8d0!important;}
body.dark-mode [style*="color:#888"]{color:#7a8090!important;}
body.dark-mode [style*="color:#E67E22"]{color:#c89040!important;}
body.dark-mode [style*="color:#A85959"][style*="border"]{color:#c08080!important;background:rgba(255,255,255,.03)!important;border-color:#5a3030!important;}
body.dark-mode [style*="color:#5F8068"][style*="border"]:not(.tog-yes){color:#80c090!important;background:rgba(255,255,255,.03)!important;border-color:#2a5a3a!important;}
body.dark-mode button[style*="background:white"],body.dark-mode button[style*="background:#fff"]{background:rgba(255,255,255,.06)!important;color:#d0d8f0!important;border-color:rgba(255,255,255,.2)!important;}
body.dark-mode .defic-photo-btn{background:#2a3038!important;color:#c0c8d8!important;}
body.dark-mode .add-defic-btn{background:rgba(255,255,255,.06)!important;color:#c0d0e8!important;border:1.5px solid rgba(255,255,255,.2)!important;border-radius:20px!important;}
body.dark-mode .defic-summary-wrap{background:rgba(255,255,255,.03)!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode .nav-tab .tab-dot{background:#c87030!important;}
body.dark-mode .nav-tab .verdict-dot.pass{background:#6fcaa0;box-shadow:0 0 7px #6fcaa0;}
body.dark-mode .nav-tab .verdict-dot.cond{background:#e6b566;box-shadow:0 0 7px #e6b566;}
body.dark-mode .nav-tab .verdict-dot.fail{background:#e89292;box-shadow:0 0 7px #e89292;}
body.dark-mode td[id*="net-"]{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode .calc-cell{background:#1a2830!important;color:#80c0d0!important;}
body.dark-mode select option{background:rgba(255,255,255,.06);color:#d4d4d4;}
.dark-toggle{background:rgba(255,255,255,.12);border:none;color:#fff;padding:6px 10px;border-radius:6px;cursor:pointer;font-size:calc(16px + var(--ts));margin-left:4px;transition:background .15s;}.dark-toggle:hover{background:rgba(255,255,255,.22);}
.chart-annotation-label{background:rgba(255,255,255,.88)!important;border:1px solid rgba(0,0,0,.12)!important;border-radius:4px!important;padding:1px 5px!important;box-shadow:0 1px 3px rgba(0,0,0,.1)!important;font-weight:700!important;color:#1a3a5c!important;text-shadow:none!important;}

/* ══ DARK MODE — Deficiency Section Inline Style Overrides ══ */
body.dark-mode [style*="background:#fffbf0"]{background:#2a2820!important;color:#c8b880!important;}
body.dark-mode [style*="background:#f0f4ff"]{background:#1e2838!important;color:#a0b8d8!important;}
body.dark-mode [style*="border-left:3px solid #E67E22"]{border-left-color:#c89040!important;}
body.dark-mode [style*="border-left:3px solid #1565C0"]{border-left-color:#6090c0!important;}
body.dark-mode [style*="border:1px solid #e8d060"]{border-color:#5a4a20!important;}
body.dark-mode [style*="border:1px solid #b0c4de"]{border-color:#3a4a60!important;}
body.dark-mode [style*="background:#FAFAFA"]{background:#1e2028!important;color:#6a7080!important;}
body.dark-mode [style*="background:#fafafa"]{background:#1e2028!important;color:#6a7080!important;}
body.dark-mode [style*="border:2px dashed #ccc"]{border-color:rgba(255,255,255,.14)!important;}
body.dark-mode [style*="color:#bbb"]{color:#6a7080!important;}
body.dark-mode [style*="color:#aaa"]{color:#5a6070!important;}
body.dark-mode [style*="color:#999"]{color:#5a6070!important;}
body.dark-mode [style*="border-top:1px solid #f0f0f0"]{border-top-color:rgba(255,255,255,.10)!important;}
body.dark-mode [style*="border-top:1px solid #eee"]{border-top-color:rgba(255,255,255,.10)!important;}
body.dark-mode [style*="border:1px solid #ddd"]{border-color:rgba(255,255,255,.14)!important;}
body.dark-mode [style*="border:1.5px solid #ddd"]{border-color:rgba(255,255,255,.14)!important;}
body.dark-mode [style*="border:2px solid #ddd"]{border-color:rgba(255,255,255,.14)!important;}
body.dark-mode [style*="border:1.5px dashed #E67E22"]{border-color:#8a6030!important;background:#2a2820!important;}
body.dark-mode [style*="border:1.5px dashed #1565C0"]{border-color:#3a5070!important;background:#1e2838!important;}
body.dark-mode tr[style*="background:#f0f0f0"]{background:rgba(255,255,255,.06)!important;}
body.dark-mode tr[style*="background:#f0f0f0"] td{background:rgba(255,255,255,.06)!important;color:#c8ccd4!important;}
body.dark-mode button[style*="color:#999"]{color:#6a7080!important;}
body.dark-mode button[style*="color:#aaa"]{color:#6a7080!important;}
body.dark-mode [style*="background:#1C2333"]{background:rgba(255,255,255,.03)!important;}
body.dark-mode button[style*="background:#A85959"]{background:#8a2020!important;}
body.dark-mode button[style*="background:#FFF5F5"]{background:#3a2020!important;color:#e08080!important;}
body.dark-mode button[style*="background:#5F8068"][style*="font-size:11px"]{background:#1a4a2a!important;color:#a0d8b0!important;}
body.dark-mode #nav-label{color:#8a90a0!important;}
body.dark-mode [style*="color:#1565C0"]{color:#6090c0!important;}
body.dark-mode [style*="color:#E67E22"]:not(select){color:#c89040!important;}

/* ══ DARK MODE — Signature & Sketch Canvas Backgrounds ══ */
/* Signature canvases + wraps: match dark card bg instead of white */
body.dark-mode .sig-wrap{background:rgba(255,255,255,.03)!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode .sig-canvas{background:rgba(255,255,255,.03)!important;}
body.dark-mode canvas.sig-canvas{background:rgba(255,255,255,.03)!important;}
body.dark-mode canvas[id*="sig"]{background:rgba(255,255,255,.03)!important;}
body.dark-mode #sig-canvas{background:rgba(255,255,255,.03)!important;}
body.dark-mode .sig-controls{background:#1e2028!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode img[id*="sig-upload-img"]{background:rgba(255,255,255,.03)!important;}
/* Sketch freehand canvas: dark bg */
body.dark-mode .sketch-canvas-wrap{background:rgba(255,255,255,.03)!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode canvas.sketch-canvas{background:rgba(255,255,255,.03)!important;}
body.dark-mode canvas[id^="sc-"]{background:rgba(255,255,255,.03)!important;}
body.dark-mode .sketch-toolbar{background:#1e2028!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode .sketch-entry{background:rgba(255,255,255,.03)!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode .sketch-entry-header{background:#1e2028!important;border-color:rgba(255,255,255,.10)!important;}
/* Photo markup wrap: dark bg, remove white gap */
body.dark-mode .markup-canvas-wrap{background:rgba(255,255,255,.03)!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode .markup-placeholder{background:#1e2028!important;border-color:rgba(255,255,255,.14)!important;}
body.dark-mode .markup-base-img{background:rgba(255,255,255,.03)!important;}
/* Sketch comment box */
body.dark-mode .sketch-comment{background:#1e2028!important;color:#d4d4d4!important;border-color:rgba(255,255,255,.10)!important;}
body.dark-mode .sketch-comment:focus{background:rgba(255,255,255,.03)!important;border-color:#c13a58!important;}

/* ══ DARK MODE — Remove buttons: red tint (inline-styled variants) ══ */
body.dark-mode button[style*="color:#A85959"]{color:#e07070!important;border-color:#5a2020!important;background:#2a1818!important;}
/* Deficiency inline remove buttons (white bg, #999/#aaa text) */
body.dark-mode button[style*="color:#999"][style*="background:white"]{background:#2a1818!important;color:#e07070!important;border-color:#5a2020!important;}
body.dark-mode button[style*="color:#aaa"][style*="background:white"]{background:#2a1818!important;color:#e07070!important;border-color:#5a2020!important;}

/* ══ DARK MODE — Contractor/Witness signature labels ══ */
body.dark-mode [style*="color:#2C4770"]{color:#7a9fc8!important;}
body.dark-mode [style*="color:#1A5276"]{color:#6a9ac0!important;}
body.dark-mode .card-header[style*="background:#2C477018"]{background:#1a2838!important;}
body.dark-mode .card-header[style*="background:#1A527618"]{background:#1a2838!important;}
body.dark-mode .card[style*="border:1.5px solid #2C477022"]{border-color:#2a3848!important;}
body.dark-mode .card[style*="border:1.5px solid #1A527622"]{border-color:#2a3848!important;}


/* ── IDB STATUS STRIP (removed — no longer in header) ── */
.storage-bar{display:inline-flex;align-items:center;gap:4px;padding:3px 7px;background:rgba(255,255,255,.1);border-radius:5px;cursor:help;}
.storage-bar-track{width:48px;height:5px;background:rgba(255,255,255,.2);border-radius:3px;overflow:hidden;}
.storage-bar-fill{height:100%;background:#5F8068;border-radius:3px;transition:width .4s;}
.storage-label{font-size:calc(9px + var(--ts));color:rgba(255,255,255,.45);white-space:nowrap;}
body:not(.dark-mode) .storage-label{color:var(--steel)!important;}
/* S265: inspector chip — ported verbatim from FRT (frt.css 1638-1641, 4592-4593, 9490-9493). */
.inspector-chip{display:inline-flex;align-items:center;gap:5px;padding:3px 10px;background:rgba(255,255,255,.15);border:1px solid rgba(255,255,255,.25);border-radius:16px;font-size:calc(11px + var(--ts));font-weight:600;color:rgba(255,255,255,.85);cursor:pointer;transition:all .15s;white-space:nowrap;max-width:140px;overflow:hidden;text-overflow:ellipsis;flex-shrink:0;}
.inspector-chip:hover{background:rgba(255,255,255,.25);}
.inspector-chip .ic-icon{font-size:calc(13px + var(--ts));flex-shrink:0;}
.inspector-chip .ic-name{overflow:hidden;text-overflow:ellipsis;}
.inspector-chip.inspector-chip-locked{cursor:default;opacity:.95;}
.inspector-chip.inspector-chip-locked:hover{filter:none;}
body:not(.dark-mode) .inspector-chip,
body:not(.dark-mode) .inspector-chip .ic-name,
body:not(.dark-mode) .inspector-chip .ic-icon{color:#1B1A22!important;}
body:not(.dark-mode) .inspector-chip{background:#FFFFFF!important;border:1px solid #D2CEDB!important;box-shadow:var(--b-btn-shadow);}

/* ── DASHBOARD ── */
/* Cloud sync status indicator — FRT-family: dot + text, pulsing halo when synced */
#cloud-status{overflow:visible !important;}
#cloud-dot{position:relative;z-index:1;box-shadow:0 0 0 0 rgba(52,211,153,.5);animation:cloudPulse 2s ease-out infinite;}
@keyframes cloudPulse{0%{box-shadow:0 0 0 0 rgba(52,211,153,.5);}70%{box-shadow:0 0 0 7px rgba(52,211,153,0);}100%{box-shadow:0 0 0 7px rgba(52,211,153,0);}}
/* Saving / offline / error states: recolor the dot and quiet the pulse */
#cloud-status[data-state="saving"] #cloud-dot{background:#3B82F6 !important;animation:none;box-shadow:none;}
#cloud-status[data-state="offline"] #cloud-dot,
#cloud-status[data-state="pending"] #cloud-dot{background:#E0A030 !important;animation:none;box-shadow:none;}
#cloud-status[data-state="error"] #cloud-dot{background:#C0392B !important;animation:none;box-shadow:none;}
@media (prefers-reduced-motion:reduce){#cloud-dot{animation:none;box-shadow:none;}}
/* Hub link in header */
/* hdr-hub-link removed — using back-btn */

/* ═══ MORE DROPDOWN MENU ═══ */
.hdr-repair-wrap{display:inline-flex;position:relative;}
.hdr-repair-menu{display:none;position:absolute;right:0;top:100%;margin-top:4px;background:white;border-radius:8px;box-shadow:0 6px 24px rgba(0,0,0,.18);min-width:220px;z-index:10000;overflow:hidden;font-family:Calibri,sans-serif;}
.hdr-repair-menu.open{display:block;}
.hdr-repair-menu button{width:100%;padding:10px 14px;border:none;background:white;text-align:left;font-size:calc(13px + var(--ts));cursor:pointer;font-family:inherit;display:flex;flex-direction:column;gap:1px;}
.hdr-repair-menu button:hover{background:#f5f5f5;}
.hdr-repair-menu button span{font-size:calc(11px + var(--ts));color:#888;font-weight:400;}
/* ═══ TEXT SIZE SYSTEM — 5-step (--ts: -2px to +6px) ═══ */
:root{--ts:0px;}
body.text-xs{--ts:-2px;}
body.text-s{--ts:0px;}
body.text-m{--ts:2px;}
body.text-l{--ts:4px;}
body.text-xl{--ts:6px;}
.text-size-toggle{background:rgba(255,255,255,.15);border:1.5px solid rgba(255,255,255,.25);color:white;padding:5px 12px;border-radius:6px;cursor:pointer;font-size:calc(12px + var(--ts));font-weight:700;font-family:Calibri,sans-serif;transition:all .15s;display:inline-flex;align-items:center;gap:4px;}
.text-size-toggle:hover{background:rgba(255,255,255,.25);border-color:rgba(255,255,255,.4);}
/* ═══ PROJECT BAR ═══ */
.project-bar{display:none;align-items:center;gap:8px;padding:6px 14px;font-family:Calibri,'Segoe UI',system-ui,sans-serif;background:#2C3E50;border-top:1px solid rgba(255,255,255,.06);min-height:32px;flex-wrap:wrap;}
.project-bar.visible{display:flex;}
.project-bar .pb-filename{font-size:calc(12px + var(--ts));font-weight:500;color:rgba(255,255,255,.88);min-width:0;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;flex:1;padding:2px 6px;border-radius:4px;}
.project-bar .pb-badge{font-size:calc(9px + var(--ts));font-weight:700;padding:2px 8px;border-radius:4px;color:#fff;text-transform:uppercase;letter-spacing:.5px;flex-shrink:0;white-space:nowrap;cursor:pointer;transition:filter .15s,transform .15s;}
.project-bar .pb-badge:hover{filter:brightness(1.15);transform:scale(1.04);}
body.dark-mode .project-bar{background:rgba(255,255,255,.02);border-top-color:rgba(255,255,255,.04);}
@media(max-width:600px){.project-bar .pb-filename{white-space:normal;-webkit-line-clamp:2;display:-webkit-box;-webkit-box-orient:vertical;overflow:hidden;}}
/* ============ AI Text Review (S219 — ported from FRT, diesel-adapted) ============ */
.hdr-ai-active{background:#9C2742;}
.hdr-ai-active:hover{filter:brightness(1.12);}
.hdr-ai-wrap{position:relative;display:inline-flex;}
/* AI Mode Dropdown */
.ai-mode-menu{display:none;position:absolute;top:100%;right:0;margin-top:4px;background:white;border:1px solid var(--border);border-radius:8px;box-shadow:0 4px 16px rgba(0,0,0,.15);min-width:230px;z-index:10001;}
.ai-mode-menu.open{display:block;}
.ai-mode-menu button{display:block;width:100%;padding:10px 14px;border:none;background:none;text-align:left;font-family:Calibri,sans-serif;font-size:calc(13px + var(--ts));cursor:pointer;color:var(--slate);}
.ai-mode-menu button:hover{background:var(--smoke);}
.ai-mode-menu button span{display:block;font-size:calc(11px + var(--ts));color:var(--silver);margin-top:2px;}
body.dark-mode .ai-mode-menu{background:#16151b;border-color:rgba(255,255,255,.12);}
body.dark-mode .ai-mode-menu button{color:#d0d8f0;}
body.dark-mode .ai-mode-menu button:hover{background:var(--b-chrome2);}
body.dark-mode .ai-mode-menu button span{color:#8a94b0;}
/* Field selector modal */
.ai-fs-overlay{position:fixed;inset:0;z-index:9100;background:rgba(0,0,0,.4);display:flex;align-items:center;justify-content:center;padding:20px;opacity:0;transition:opacity .15s;}
.ai-fs-overlay.open{opacity:1;}
.ai-fs-modal{background:white;border-radius:14px;width:100%;max-width:640px;max-height:85vh;display:flex;flex-direction:column;overflow:hidden;box-shadow:0 16px 48px rgba(0,0,0,.25);font-family:Calibri,sans-serif;}
body.dark-mode .ai-fs-modal{background:#16151b;color:#d4d8e8;}
.ai-fs-header{background:#9C2742;color:white;padding:14px 20px;display:flex;align-items:center;justify-content:space-between;flex-shrink:0;}
.ai-fs-header h3{margin:0;font-size:calc(16px + var(--ts));font-weight:700;}
.ai-fs-x{background:none;border:none;color:white;font-size:22px;cursor:pointer;padding:0 4px;}
.ai-fs-subhdr{padding:10px 20px;display:flex;align-items:center;justify-content:space-between;border-bottom:1px solid var(--border);background:var(--smoke);}
body.dark-mode .ai-fs-subhdr{background:#161a22;border-bottom-color:rgba(255,255,255,.10);}
.ai-fs-mode{font-size:calc(12px + var(--ts));font-weight:700;color:#6A1B9A;}
body.dark-mode .ai-fs-mode{color:#ce93d8;}
.ai-fs-toggle{background:white;border:1.5px solid var(--border);color:var(--steel);padding:5px 12px;border-radius:6px;font-family:Calibri,sans-serif;font-size:calc(11px + var(--ts));font-weight:600;cursor:pointer;}
.ai-fs-toggle:hover{border-color:#9C2742;color:#9C2742;}
body.dark-mode .ai-fs-toggle{background:var(--b-fieldbg);color:var(--slate);border-color:var(--border);}
.ai-fs-body{flex:1;overflow-y:auto;padding:8px 14px;}
.ai-fs-row{display:flex;align-items:flex-start;gap:10px;padding:10px;border-radius:8px;cursor:pointer;border:1px solid transparent;transition:background .12s,border-color .12s;}
.ai-fs-row:hover{background:var(--smoke);border-color:var(--border);}
body.dark-mode .ai-fs-row:hover{background:#22262f;border-color:rgba(255,255,255,.10);}
.ai-fs-check{width:18px;height:18px;accent-color:#9C2742;cursor:pointer;margin-top:2px;flex-shrink:0;}
.ai-fs-info{flex:1;min-width:0;}
.ai-fs-label{font-size:calc(12px + var(--ts));font-weight:700;color:#9C2742;margin-bottom:3px;}
body.dark-mode .ai-fs-label{color:#f4a1b5;}
.ai-fs-preview{font-size:calc(12px + var(--ts));color:var(--slate);line-height:1.4;word-break:break-word;}
body.dark-mode .ai-fs-preview{color:#c0c4cc;}
.ai-fs-footer{padding:12px 20px;border-top:1px solid var(--border);display:flex;align-items:center;justify-content:space-between;flex-shrink:0;gap:12px;flex-wrap:wrap;}
body.dark-mode .ai-fs-footer{border-top-color:rgba(255,255,255,.10);}
.ai-fs-count{font-size:calc(12px + var(--ts));color:var(--steel);font-weight:600;}
body.dark-mode .ai-fs-count{color:#8090b0;}
.ai-fs-btns{display:flex;gap:8px;}
.ai-fs-cancel{background:rgba(120,60,60,.05);border:1.5px solid rgba(120,60,60,.25);color:#A85959;padding:8px 18px;border-radius:7px;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));font-weight:600;cursor:pointer;transition:background .15s,border-color .15s;}
.ai-fs-cancel:hover{background:rgba(120,60,60,.10);border-color:#A85959;}
body.dark-mode .ai-fs-cancel{background:#2e1a1a;color:#e08080;border-color:rgba(224,128,128,.25);}
body.dark-mode .ai-fs-cancel:hover{background:#402222;border-color:#e08080;}
.ai-fs-confirm{background:rgba(95,128,104,.08);border:1.5px solid rgba(95,128,104,.40);color:#5F8068;padding:8px 22px;border-radius:7px;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));font-weight:700;cursor:pointer;transition:background .15s,border-color .15s,opacity .15s;}
.ai-fs-confirm:hover{background:rgba(95,128,104,.16);border-color:#5F8068;}
.ai-fs-confirm:disabled{background:transparent;border-color:rgba(0,0,0,.1);color:#aaa;cursor:not-allowed;opacity:.5;}
body.dark-mode .ai-fs-confirm{background:#1a2e22;color:#80c8a0;border-color:rgba(128,200,160,.25);}
body.dark-mode .ai-fs-confirm:hover{background:#22402e;border-color:#80c8a0;}
body.dark-mode .ai-fs-confirm:disabled{background:var(--b-fieldbg);color:var(--silver);border-color:var(--border);}
@media(max-width:600px){.ai-fs-overlay{padding:0;align-items:flex-end;}.ai-fs-modal{max-width:100%;max-height:90vh;border-radius:16px 16px 0 0;}}
/* Review panel */
.ai-panel-overlay{position:fixed;inset:0;z-index:8999;background:rgba(0,0,0,.3);display:none;opacity:0;transition:opacity .2s;}
.ai-panel-overlay.open{display:block;opacity:1;}
.ai-panel{position:fixed;top:0;right:0;bottom:0;width:420px;max-width:100vw;z-index:9000;background:white;border-left:3px solid #9C2742;box-shadow:-4px 0 24px rgba(0,0,0,.15);display:flex;flex-direction:column;transform:translateX(100%);transition:transform .25s ease;font-family:Calibri,sans-serif;}
.ai-panel.open{transform:translateX(0);}
.ai-panel-hdr{background:#9C2742;color:white;padding:14px 18px;display:flex;align-items:center;justify-content:space-between;flex-shrink:0;}
.ai-panel-hdr h3{margin:0;font-size:calc(16px + var(--ts));font-weight:700;}
.ai-panel-hdr-btns{display:flex;gap:8px;align-items:center;}
.ai-panel-hdr-btns button{border:none;border-radius:6px;padding:6px 14px;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));font-weight:600;cursor:pointer;}
.ai-btn-accept-all{background:#5F8068;color:white;}
.ai-btn-close{background:rgba(255,255,255,.15);color:white;}
.ai-panel-counter{padding:8px 18px;font-size:calc(12px + var(--ts));color:var(--steel);border-bottom:1px solid var(--border);font-weight:600;}
.ai-panel-body{flex:1;overflow-y:auto;padding:0;scrollbar-width:thin;}
.ai-suggestion{padding:16px 18px;border-bottom:1px solid var(--border);}
.ai-suggestion.processed{opacity:.5;}
.ai-field-label{font-size:calc(12px + var(--ts));font-weight:700;color:#9C2742;margin-bottom:8px;}
.ai-text-box-label{font-size:calc(10px + var(--ts));font-weight:600;text-transform:uppercase;letter-spacing:.5px;color:var(--silver);margin:6px 0 2px;}
.ai-text-box{padding:8px 10px;border:1px solid var(--border);border-radius:6px;font-size:calc(13px + var(--ts));line-height:1.5;background:var(--smoke);word-break:break-word;color:var(--slate);}
.ai-diff-add{background:#E8EFE7;padding:1px 2px;border-radius:2px;}
.ai-diff-del{background:#f0dcde;text-decoration:line-through;padding:1px 2px;border-radius:2px;color:#8a3a42;}
.ai-changes-note{font-size:calc(11px + var(--ts));color:var(--steel);margin-top:4px;font-style:italic;}
.ai-suggestion-btns{display:flex;gap:8px;margin-top:10px;}
.ai-btn-accept{background:#5F8068;color:white;border:none;border-radius:6px;padding:7px 18px;font-weight:700;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));cursor:pointer;}
.ai-btn-skip{background:transparent;color:#6B7280;border:1.5px solid #6B7280;border-radius:6px;padding:6px 16px;font-weight:600;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));cursor:pointer;}
.ai-panel-loading{padding:24px 18px;text-align:center;color:var(--steel);}
.ai-panel-loading .ai-spinner{display:inline-block;width:20px;height:20px;border:3px solid #ddd;border-top-color:#9C2742;border-radius:50%;animation:ai-spin .6s linear infinite;margin-bottom:8px;}
.ai-spinner{display:inline-block;width:20px;height:20px;border:3px solid #ddd;border-top-color:#9C2742;border-radius:50%;animation:ai-spin .6s linear infinite;}
@keyframes ai-spin{to{transform:rotate(360deg);}}
.ai-panel-done{padding:32px 18px;text-align:center;font-size:calc(14px + var(--ts));color:#5F8068;font-weight:600;}
.ai-spin-icon{display:inline-block;animation:ai-spin .8s linear infinite;}
body.dark-mode .ai-panel{background:#0b0a0d;border-left-color:#b0304e;}
body.dark-mode .ai-panel-counter{color:#8a94b0;border-bottom-color:rgba(255,255,255,.10);}
body.dark-mode .ai-suggestion{border-bottom-color:rgba(255,255,255,.10);}
body.dark-mode .ai-text-box{background:#161a22;color:#d0d8f0;border-color:rgba(255,255,255,.10);}
body.dark-mode .ai-field-label{color:#f4a1b5;}
body.dark-mode .ai-diff-add{background:rgba(95,128,104,.30);color:#a3d9c0;}
body.dark-mode .ai-diff-del{background:rgba(140,58,66,.30);color:#e8a0a0;}
@media(max-width:600px){.ai-panel{top:auto;bottom:0;left:0;right:0;width:100%;height:75vh;border-left:none;border-top:3px solid #9C2742;transform:translateY(100%);border-radius:16px 16px 0 0;}.ai-panel.open{transform:translateY(0);}}
/* ============ end AI Text Review ============ */
/* ============ AI Usage Tracking panel (ported from FRT usage.js, S226d) ============ */
.ai-usage-overlay{position:fixed;inset:0;z-index:9500;background:rgba(0,0,0,.5);display:none;align-items:center;justify-content:center;}
.ai-usage-overlay.open{display:flex;}
.ai-usage-modal{background:var(--smoke);border-radius:12px;box-shadow:0 8px 32px rgba(0,0,0,.3);width:90%;max-width:800px;max-height:85vh;display:flex;flex-direction:column;font-family:Calibri,sans-serif;color:var(--slate);}
.ai-usage-hdr{background:#455A64;color:white;padding:14px 18px;display:flex;align-items:center;justify-content:space-between;border-radius:12px 12px 0 0;}
.ai-usage-hdr h3{margin:0;font-size:calc(16px + var(--ts));}
.ai-usage-hdr-btns{display:flex;gap:6px;}
.ai-usage-hdr-btns button{border:none;background:rgba(255,255,255,.15);color:white;border-radius:6px;padding:5px 12px;font-family:Calibri,sans-serif;font-size:calc(12px + var(--ts));cursor:pointer;}
.ai-usage-filters{display:flex;gap:8px;align-items:center;padding:10px 18px;flex-wrap:wrap;}
.ai-usage-filters button{border:none;background:#607D8B;color:white;border-radius:6px;padding:5px 12px;font-family:Calibri,sans-serif;font-size:calc(11px + var(--ts));cursor:pointer;}
.ai-usage-filters label{font-size:calc(11px + var(--ts));color:var(--steel);font-weight:600;}
.ai-usage-filters input[type="date"]{padding:4px 8px;border:1px solid var(--border);border-radius:4px;font-family:Calibri,sans-serif;font-size:calc(11px + var(--ts));background:var(--smoke);color:var(--slate);}
.ai-usage-body{flex:1;overflow-y:auto;padding:12px 18px;}
.ai-usage-section{margin-bottom:16px;}
.ai-usage-section h4{font-size:calc(14px + var(--ts));color:#9C2742;margin:0 0 8px;border-bottom:1px solid var(--border);padding-bottom:4px;}
.ai-usage-table{width:100%;border-collapse:collapse;font-size:calc(12px + var(--ts));}
.ai-usage-table th{background:var(--slate-mid);color:#fff;padding:6px 8px;text-align:left;border-bottom:2px solid var(--border);font-weight:700;}
.ai-usage-table td{padding:5px 8px;border-bottom:1px solid var(--border);}
.ai-usage-table .cost{text-align:right;font-family:'Courier New',monospace;}
.ai-usage-table .total-row td{font-weight:700;border-top:2px solid var(--border);background:rgba(156,39,66,.06);}
.ai-usage-loading{padding:24px;text-align:center;color:var(--steel);}
body.dark-mode .ai-usage-filters button{background:#37474F;}
body.dark-mode .ai-usage-table th{background:rgba(255,255,255,.04);}
/* ============ end AI Usage Tracking panel ============ */
</style>
</head>
<body>

<!-- ══ HEADER ══ -->
<div class="offline-bar" id="offline-bar">📡 You are offline — data is saved locally</div>
<header class="app-header">
  <div class="header-top">
    <div style="display:flex;align-items:center;gap:6px;min-width:0;flex:1;overflow:visible;">
      <button class="back-btn" id="back-btn" onclick="goBackToHub()" style="display:none;flex-shrink:0;">← Back</button>
      <a id="logo-link" href="index.html" title="Back to Toolkit" style="flex-shrink:0;">
        <img id="logo-img" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAewAAABQCAIAAABUN9GNAABdOklEQVR42u1993ccR5JmZlW170aj4Q0BggBIgKD3oihHSZRGbke7e/vu3ru7d/fu/ra9H2Z3tZJmRImiRG9AgiAIkiDhvXcNtDdVmffDhwomutFNDjU7mp3peBpOo1GoykoTGfHFF5FcCMH+7CK3/8jzv2JMcsaViyVnjDEu7X/5n7/VJSlJSUryFyfar/BM+dIvGGOMSyZJg9v/YcORvMDflKQkJSnJ35gYv9aDcy1r+1/1Ai63LpN8S2lzzqQsWeElKUlJSrIlv5oSJ5VdCCGBBqd/X3z/a7W4JCUpSUn+8oT/Wpj4Nr28A0a+dZ1UdDZ9LmHiJSlJSUoC+dUscVVknkbm2/7P/lK+uL6kw0tSkpKUhP0qSlxuB8El28msJrBlewwTF29hLH/+ppekJCUpyV+Y/MqYONngsrBK5vif3PosS1hKSUpSkpLY8mvCKcQ8YXn2OCnq/MBmSUpSkpKUhOTXpRhKyTljTHIpFcSbMcY451sBTMklw2Vcbl1fkpKUpCQlgfwKSpwzJm1NjQ9S2h8Y44wzzqSULy7njEnJGVT51mVMAi8vSUlKUpK/afk1MjYZsyzLsizGmJRyKwlTStMyTctkW2qbmcLKWqadqCkFk5Izi8lfgRFZkpKUpCR/qfLrKHFN0zRdx2fOmMa5lTXNTNah6VtQOOMa1zjXGGOSMyGlJZlgW9a3LCXdl6QkJSkJY+zXwsSllOCcSCF0XZeWpTHm1A2DaUJKKYTGuc41ySVjTEgpkHDPbcClpMNLUpKSlIQx9mtZ4kIIIQSTjEvOJZem0AQzGM8mkjNjE5G1sMyaGmMa0yj8KTkXkokXRbFKUpKSlKQkf34lLhmTzKEbGuPStHRdZ4LpjFvJdGR5bWp49Kc/fD87OmEl0swUTEompcYY55xzJpg0pZA7ZweVpCQlKcnfovxZ4ZQXaTpSZpJJK2P6AmUym7XSGcMSC+NTX/3bVxsbGwfa9spUhjldzJBMCqlzpvOS4i5JSUpSknz5dTDxbCrNJXe5PWYioVnSIfng0+c//fDD+LMhp8vJ06ZmMSYYs6QUlpCakFzqjGmaxrcAlpJOL0lJSlIS9h+oxFXgmufC2JphaBrTJROmYKb1fOD5z5d+fHT/QTaT0S2hm0KTnAnGmORC6jqTDMzxnNN+SlKSkpTkb11+ASYulf9yv5eSM8mZ5FsnOHBpf+SMMaZzXbckT2Vl2pwYHLny/Y993T3x8KZhChfTdSGZJZiQXDCNc13Tdc4Zk1ucliItklLJEtr65qUXF7km/09+4QUvbTY1iaT4zV96wWs0dcenv7QBr/fuhR5d6KE5F+SPYJE/V/+qUGt3vP8f1Zmv8idFnp7T/zkvWGR6vN4TC/321ddR8f4sdPM/yWz5ixWZJ6/y+q/dJ69riW+v9L1V4Btf2gWrtipWbQUiOZNSWlIKwRlniTRPZcxkemlm7qdvvhvofcji6XKHx8qaZW6PwXUmBJOCaTrTdWZojElNCrl1ws/O+LiUkoNFrvQF55y6TP0tR6jU/qv87uPb00Hpr4p3ND2O/lz9XOjOOQ3L+RN6Ys7T6cqcC/KfWKipr/Kr/Cfu+Mo5XV3o/kUeqo5R8bfO6br8Tij052pTmb2Wio+O+uf5r5bz7oV6acen5Ot9mpM7zpAi0yOn63Z8lx3HLn8t0OPoeimlpmn5z1Xbhu9xMoF6Zc6tqCU5o/wq0/U/hRSZ/Plz+KU659XlPwZO4cwSUiKLR1ga45qmcSHMRCqVSLq47rCYTKSXRid//v7S09vdMpWpKSvTNG0zFtUt5na7DaeDcSZ1xhw61xgTFud4SaExnW8dwLmzCCFIoRiGkc1mhRCaphmGwTlPpVKapjkcDsMwpJQCRHUpMVmLDI/axaZpcs51XbcsS9M0jAf+XAiBL3Fb0zR1Xc9f9vl3tixLCOF0Oos/nR5Nq9c0TcYYniKEyGazeNNi4/Nqv1UtQXXtMUUD5nxpmib63zAMTdPAJUV7/lhHATm9DoeD3tEwDPUCGm70Bp6r20lk+BF9QqOjao1sNpvNZt1ut7r2SOng7WhwMaw0kXBDeqiqs6iFuB4NwFvgR5pmpJ0zmYyU0uFw6Lqu3pBehJqRP3AYccy3IhOYXgEN0DTNsiz0qtPpRDMwWFJKXdfRjXgFh8PxUv3COaf+tCzL4XBYloWp6HA4TNPEQ9lOW9rfiOQrGcxMmmmvfedfpMTV+oLbiH9Scq7BYDZ0nVmCZUxpSUM3vF6flhXm5ubss+EHt+486X4gY6mg2+s0WTKdYFnL5/YYus6kZEzC5hZ2qr1mm/dbBVa2CyaiaZqkwjAvnU4nLeNsNhuNRoPBIPQLs5VFoXWo3lz9EbYJfc7xm1TLBQuebpt/jhJmPKa4lBILMqclWHJY59h78Gq0CPE60AXYBop7rFirhX6rGqpYzzTDcpQL6RcyIfG+1J9qRxWy5vI7maoyqKqEelXtZ1xDuimTyaRSKZfLZRgG/pb2OV3Xsa8wxrLZLDabTCYTDofVMaU3xczx+XyMMahXPAi6Dz2DccHYqaqfc65uZli6pmlalgWNSYOFAdV1PZPJxGKxbDabyWQwJZhtBVuW5Xa73W63y+WiyUYjyDnH/MmZYDsagzBraKRow0NvM9sU4JxjvpEtwgq7VlhB2EvoTWns0CRaBbiAps1fk0J/lbmtbs9kcOQ4Lq/x6F+kxPOPObYxFq6h2onY2nmsbJZlTEMzuJBmJDY68Lzv5t2B3r7wymplIOhzu62sJbKmzjUNZyHLraIpkmkU0ORUVrywkEGKHjFNc3V1NZPJYH2aphmNRtPpdFlZmdvtxuJkrwBEqL9C7wshYrHY+vq6w+FQFSLNe7SBbKh8rxyfs9ksWd9Y216v1+PxeDwel8uF++C2sKTwgqTjTNNMp9PxeDyVSuFKt9tNplmhXoKKKfRbaASsTMMwhBA+n8/j8WDZ4+a4Bl29vr4Om0vTtHQ6nUqlysrKgsEg3ots4ZdOUHQyLib3JRaLra6u6roOvWYYht/vh9pi9j5NFjHaAKsQw5SzeCzLisViKysrKysr6+vrGxsbGxsb+cAlLg4Gg83NzcFgsKamJhQKud1u3F+dKjnLkn5FCss0zUwm43a7aWZiKuq6nkqlotHo5ubm2traxsZGJBLZ3NyMRqN4TTIvpJRlZWWhUCgUClVWVlZXV5eVlWE4MEYqopIPX6jDik5bXV2Nx+PQ/sze0d1ut9/v93g8OY4Isx2IIgOHy8iiX1tbw/eYpS6Xq7KyEhOJ3JpfqLb+AmVH5I1tnyFsJz3wy3vgdZU43+GQzG2FvznTpJBIy7QEsi1FOh1bW58fn7x/4+ZAb398bcPn9gR8Pm5JSwiH4eA6y6QzlmVt6XEpJRNSib5uvfBODEMVgMMssSxrfX395s2bS0tLWNvAUvx+/549ezo7OxsaGvBXmG1FPBoV+MOtYrHY0NBQX18f7RC0RGkFwl5jeYo7v8Ew6Djn6XS6oqKirq6uoaGhpqYmGAw6HA48FBqBnkW71PT09MOHD7GdMFuzqzZUvhS30/EIUuLJZLKjo6Ozs7Ourg6vQ0rZNM21tbW7d+8uLCxomuZyuYQQUOJ79+7dt29fVVXVH2Vo5KiPSCTy7Nmzvr4+vLiUsrq6+sSJE83NzTkwCD6TxUduFvlD2Wx2dXV1enp6eHh4cnJyfn5+dXV1Y2MjlUrRLkt4Atrp8/nq6urq6+tbWlp27969a9eumpqa8vJyl8uVs0Hmzz2CYlRwj/o2lUqtr6/Pzc2Nj4+Pj4/Pzs6Gw+F4PB6LxaBeqf8xmn6/PxgMBoPBqqqqpqamtra2ffv21dfXu1yuHFVbaOcmE3hjY6O3t3dwcDCTybhcLrqgqanpwIEDLS0tbrebphlN+JeOGpaPaZqLi4t37txZXV0FjOl2uw8dOnTs2DGv10uT/K/MBi8iheBvFaX85U/5BZY4337e8ZYG3wpnCkswKTWmcdNiWUsXTAoZWw8P9z95dK/n2cPHsbUNv9NT5vE6ND2dTDBLOA2DcZHJpAScOym3KtDijuiRwoa4uhPC1d3c3Hz06NHFixeHh4eBOYTDYY/H43a7jx496nA4GhoaYEKqsGm+qGqIPMFwOPzo0aOvvvoKOwTMEFp4qi1WJMoBxZdOp+HvYxkEg8Fdu3Y1Nja2trYeP35879690OM5cC10aDabHRwc/Jd/+ZexsTG/34870PIr1Fc7toqE8CUohUgk8sknn1RWVtbX18N8w54Hg3dmZubSpUsPHz7MZrM+nw+ohZTywIEDn3766blz5wKBgGqrvrSHmb1lWpYVDofv3bv37bffhsNhbJZdXV1lZWU1NTVut5vZuokpCDU+O51Ogh2EEJFIZGpqqr+///79+0+fPl1ZWUmlUul0OpPJMFuxMsWuJ2ta07RAIFBZWdnY2Lh3794DBw7s27evubm5qqoKRiswFtplCfjC96ZpOp1ODHE2m8XEWF9fHxwcHBoaGhwcHBwcnJub29zcTKVSQCGoE0gpJ5NJwxaXy+Xz+VpbW0+ePHnkyJG2trb6+vpgMAjX8KUQmWmaKysr9+7d+/nnn9fX1wl545x3dnZubGy4XK6mpibVzqAeLqJx0HLOeTKZnJiYuHTp0sDAQDKZlFJWVlbqut7R0YFNN+cOf016PCdEpI4FWQY5C+GX4OCq/GkCm1s2uFru2zKFJQzDwbIWS6ZlOhtfD48PPO+9eau/p1ckzTK3x8V1kUpneEZmLY1zyxKWNN2ccS4ZE3Sm/augKNRxQCewAmdmZr7++uuenp6VlRW/3+9yuaLRKMyBTCbT2tp66NAhgCqARIoA4jmxLzxofX19YmJiZmZG0zTchwDiLRDJXs/qbfMfkclkgFRAHViW9fz5c8ZYbW3t559//nd/93ednZ0wcmFrU+AU4EY2m11YWBgfHy8vL3e73fA2is8PWTTGSFgNbPnV1dVwOKzrusvlAhxM7gi6LpFIrK6uJpNJh8ORTqfh5i8uLmYyGY/Hc/r0adjCO8Zsc3o4Z65nMpmlpaWxsbF4PI6H1tfXqxqf3AXqcMKdKWywuLjY3d39448/3r9/f3FxUdM0n8+H8Uqn0znBRmbrdIpSJBKJsbGx0dHRvr6+pqamrq6uN99889y5c01NTU6nE4/GQOPP1fg2s9EkKGLO+czMzJUrV65evToyMrK2tpZMJt22YJdyuVyEcjBFddIOsbm5eevWrSdPnnR2dp49e/btt9/u6uqCx1bc9yIreHNzc2lpaX19HXgd2hkOh7ENe73eyspKNJsinMVtRnQCYk7YJ2ZmZlKpFKb04uJiKpXChpTTz+yvS4+zAmzXHCWu/psP4r2G/Akw8Z1ehXHJNEsyJphgTMjo6trzh4/uXb81/GSAp7NlLq/H4WKmZWUygmn6VrjJFNJy6IbGNcY54wDC8cIMP79KEVpMvqWlpe7u7tu3b4fD4VAo5HQ6Lcvy+/2wFxYXF2/fvt3S0vLxxx/nxDYL3RPLgOJCuq57PJ6ysrLq6mrMToLd0+k0dDfUWc4I5XyAywkFhx0I2icSicCo2dzc/N//+3/v37+fPGXC3E3TjMVilmUFAoGKiopAIODxeCKRCPQ4brXj60D3FXpZj8dDoUW6UkqZyWTS6bTX64VnYJqmaZoOhwMIPnRQWVkZNptMJnP//n3oo46OjqqqqlfExKnDGWMOh8Plcvn9fmhbl8uF+B4tAwppEH1F1/V0Oo0NdWNjA97So0eP5ufnhRB1dXVOpzOZTKbTaWjMVCrlcDgwBEQoymQy0EcgMgUCAajI5eVlYDJDQ0PvvvvuiRMnKioq1Lii+i6E4Om67vf7E4lEf3//73//+x9//HFzcxMhaHiB2WyWNk5Y7tj4VQ6JyjgCOtTb2zs0NDQwMPDll1+eOHGivr4ezkEhQwRDhhtyzgGC09xOJBKPHz/Go8+fP19ZWcle2d9X93VELzweD94OKAp2cUKWXuqZ/WcUshvUbwhYy+ku+kBavrhzXFx+GU/cfugWkCLp+HrGNY3rklumTGfiK2vjzwb77z0Y6n+SicR31dZxwUTGNLjm0HWdcSkEYxwlUqQUSA+CHuecE5zCGHvpGfcUv5qYmHj48GEikcDCkFJiOXm9XqjaycnJnp6e9957D6Qo6NxCt80ZBti/iPWDgAVbzO12e71eLBiXy+XxeHBxfmiIfiQOYiqVonsahlFeXp7JZGZnZy9durR79+5AINDc3Iz9huAay7ISiUQqlXI6nR6PBx5GOp0OBAIwggqOulFs3IGKIlKq63p5ebnT6Uyn01B8ZFMQ/8zlcnm93mw2i46iyGo0Gr1+/bppmv/rf/0vNKn4c1XuXSaTgdKBoe12u3Fnr9cLJU64POlx/C2UlMPh2NjY6O7u/t3vftfb24tQm9frZYxFo9FkMun1eoF3l5eXBwKBUCgUDAZdLpdlWZFIZH19HebqzMxMIpGIxWLE64jFYs+ePZufn9/Y2MhkMocOHdq1axfZ/tImrRKvxrIswCl9fX3/8i//cunSpUQigW2PMYbtxO12IwpSX19fVVWFvkJvJJPJ6enpaDS6sbGxtra2ubmZzWbT6TR0ZTwev3///ubm5vDw8IULF44cOQKUqdDSyOdZMhuJcrlc8Xj8wYMH2EWOHTtWWVkJ8gx5n4W0TI4C4nbkX1XuTFFzf8Vcw3xXA0KOJil6Cm4VNx9fRV5LiW9l3UjGOZMv9KuSvSmZZbGsKbJmYmX1ed+jnhu3Rx49seLJkNfHMxYTUrOExqTBNZ3xrGVKzg1DNzRuWaaUcrsGV59MLchNDOE2xVDX9XA4PDAw8OzZMwKdvV5vKBSKxWLJZBJLbn19fWBg4PHjx/v378fyZtsnVk5EjtYns+1EDBgRzqqqqrq6ugjCxjLb0eBV7wzY1LKsaDS6vLw8PT29uLgYjUY1TfN6vYlEIhqN3rp1q7m5uaKiIhgM0p8DUcEj4LzH43EwLE+dOtXe3q6G/grJjoEXchFgTsZiscOHD9fW1mJ3oQZAKXPOYbdKmzAH/Bd7G0Dt5ubmUCjU0dGxYz+onqbK+sDbEccRFitxY3IGC5oINqbL5VpYWLhz587Fixd7enqi0ShaDkKRy+U6cODA4cOHOzs7GxsbgUFBq6Iz0efxeDwcDi8sLCwsLDx+/HhkZASDAidjc3Ozu7sbHBjsAdQzOXOSc762ttbX1/fdd99duXJlYWEBRm4ymeSce73effv2dXV1tba21tXVVVRUhEIh8BqZ7WEAwV9bW5uZmRkfHx8aGpqYmDBN0+VyYXMdGBiIxWKJREIIce7cuR3nMMtT4tgjpcL5AzLW09MDltHp06dra2u5QhvNn8D585k+q9EFWgX4BiqewjwvjZSo0zK/k2nt73irIiHEl0IZ+Vq40B1yoCHVocSmiwWihsocDofT6cQy2VHnsFf2VF4bTpGMcyGZlALMUimktCyoXiYslsnKRCoWjgz29d++em2470k2Egt5/F7DmYnFnYbT0A1mWoxxTdM1yQSy9LduvGV5U1IoGf22kb5DD0JgEY+Ojj58+HB+fh5fptPpffv27du3b25urr+/PxaLYVbNzs5eu3atvr7e7/eTQUdWc04YXWV0wACHRYyVYBhGfX39+++///HHH5eXl1NIDQgJEQ3zZyFYwFLKeDw+Pz//5MmT3t7ee/fuzc/Pw+flnA8ODvb19e3fv9/n86mtgt8KxwKzREoZCATeeOONzz77rK6urhBmIhVhCtCP3yIER3S9zc1N2NpYzOhhbicccc5BK8RuZBgGUAjMVJfLFYlEfv75Z3A6d+/ejTVMfAZ1kXMlLxEYBbx7XA/MARa6OiIqtwQbSSaTuXv37u9+97tHjx4BraJ+bmxsPHDgwOnTp0+ePLl7926Px0MaLacNZEIuLCzcv38fMPTS0lI8Hgf8srq6eu3aNeAwx48fr6ysJNo4bScggD948ODf//3fu7u7NzY2ysrKGGPJZNLv9zc3N+/fv/+NN944efJkfX09XhPziqIphmG0tbVha9zY2JicnOzu7u7v7x8cHFxeXhZCYOouLCz8/PPPDoejubm5oaEB40ggeL5mUd8UewZYMU6nMxKJ3Lt3zzAMj8fj8/nKysoIbCQ7hm9PoSJylzqR1I05hwf5Svplu8ojL0TXdbfbXVlZiaWhXowuAkeTpl8gECgrK1OxjhxsWl0R6vazvr4ejUbhcYLiCXRU9SbzuxTfpFKpzc3NcDi8sbGxubkZj8dzoiYYWViW1dXV5eXlXq+X8NIcVZ4vOX34y5J9mLTIOLUskckYXGO6ztJplsrEwpvP+x9fvfTjyOMBp8lqKyq1jJmKxYI+v8Y0Zgmda9KymGQaZ4zzrGVZlqXrGnqSMcGkxTjXuC4UDoyKiufoICz+eDx+7969/v5+ME/gOx86dOi3v/3t6upqLBa7d+8eDKh4PN7f3//BBx9UV1cT3k38PBpRvCAZgJSCqCLpsEa9Xm8gEABzi4Cd4rOWiA0ul6usrKy5ufnw4cN+v/+bb76ZnZ2tqKgALWxqamp+fr6hoYEMRrUH8BSfz6dpmsfjKS8vB5W4CPDNlKzIHDqNul2BYEB6jSnGO1lVNCkBuXZ2diIcur6+jhtOTU398z//8+bm5v/4H/+joqLC7/dT12FVoM/zwRZgI0CQoN2ApZDZRY0Bz8TlciUSiefPn1+6dOnJkyf4Q7fbHY/HnU7n0aNHv/zyy9OnT5eVlfl8PsSKaV2pYA5TclXq6uouXLhw+PDh/v7+a9eu3blzZ2VlBSBJNBq9fPmy1+utr6+vqKiQNlWUnDOwdy5fvtzb2xuJRNxuN4KcXq/35MmTn3/++cmTJ6uqqnw+H+Vw4YOqHWApOxyO6urqioqKtra2t9566+LFi1evXp2dnTUMIxAIrK2tra+v9/T0VFdX/8//+T+BPlGAVOW2E86GPUPTtJaWlkAgMD09PTk5mclkEIG4d++e1+utqKg4ePAgNlS4Mul0GpYEOWrMJoMx29hXk4oJEKdRo34mmKU4rgLn8v79+9evX19dXfX5fG1tbZ9++umePXtUradp2srKyo0bNx4+fAgUzuFw1NTUHDx48Ny5c8FgkKILGOscLia9DsyydDp97dq1+/fvSymTyeTp06c//PDD6urqZDIJtlWO4U+5UXCpJyYm+vr6nj59SuRRWBLAwZC0ZZqmx+NpaWk5fvx4R0dHS0tLdXU18fRzFEhxROu1lfhWjFHXdSmkEBa3hME4MwVLZZhpxVbDzx72Xfvxp5mR8aDb4xSMZy2HpgfKgul4Ute4U3dqIKFoTHvBImQ71kVB8SyVYZjvPXGbmTs4ONjT0zMzM0MmQ3Nzc1tbW3Nzc11d3ZEjR4aGhjY3N6FBJicnv/nmG8MwDh48iNGFgwNjCi9IBAa+PY1CbqeswO6G0qHrXxqvICMds8rpdO7Zs+f8+fPj4+OLi4tI3sPiwWxWIWBpU18IUYFWQspiESyFljFlBqomrXp/1dh5KYiJ27a2th4+fHh8fPzKlSuTk5PYLOfm5r7//nvTNP/P//k/iKdRbBa2dr5x9IoCDY5lmU6n5+bmLl269OzZs0Qige5KpVJut/udd9754osv9u/fD/AEaxWvT4PI8pABrG2w+kKhUG1tbUNDw71798bGxgKBwNGjR9vb2995553a2lpcrGYDIQ3qxo0bAwMDa2trUNCpVMrr9X744Yfvv//+0aNHwfVWSxQUN1d1XQ8Gg52dnZzzUCh09erVnp6eRCLhcrmy2ez4+Pi9e/f27dt39uxZr9cL1pOqK0mNQr1iy6msrLxw4cLs7Ox33333+PFjhMQjkcjNmzez2ew//uM/njx50ufz4W+xD3E7UIltMn9EWOFKO684rGQ7Q41OTk7euXNndHS0vLw8lUqdO3cOnhnWLC4Lh8MjIyN37txZX1/H/Hc4HB0dHfF4/L333kPCEa3oHDCH6lhA+4MGeuXKlY2NjXQ6bVnWgQMHampqYCdRZQs101XTtPX19b6+vqtXrz59+nRubi4SicA6QeQDrUWAB21gjM3MzAwMDJSVlbW3t58/f/7s2bNlZWVkGNHNVbsqX14fTuGMcyZJwVlWVqYyhmawjLWxuPS0t+/erVvTQ6NWMhnw+B2CcUs4dO7UtawU3OKaJjTGJcO/koFW+AJWh17Py61HHqeCeKi/Banj5s2bQ0NDSMvUNK2srOzMmTMnT56sra1NJpMnTpx48uTJkydPMMbxeLy7u/vNN988cuSIZufi8+3ZGTmzk22HVqRSDwGDVDx8lzPdocWoG7FLt7e3d3R03Lt3Lx6Pw+WHElc3EkxcwGpqWQzGGC7mBTL3mL1hqOYemSEvTc8rsuqgF8rLy8+cOXPgwAHTNCORyNraGibl1NTUpUuXmpqaPv3005qaGjzX4XCAH1Ikv/RVBDvBxsbG8+fPL1++PDExgWVgWVY6nX7nnXf+6Z/+6fTp006nE9k95N6qRRpyXpxWNS6rqKg4cuRIeXl5W1vbyMiIx+Npa2vbtWtXQ0NDMBgku4lQ+1QqNTw8fOPGjdnZWfwqkUiUlZUdPHjws88+O3nyZGVlpeoNsO2w746jgCZ5PJ4DBw4g/rm8vDw1NQV7PJFIDAwMXL9+vaOjw+/3053V5B0IASBYBfv37z98+DDm7fPnz4FUrK2t3blzB97tsWPHQDBFPCmntfkzgW1fI68n5JpQHlwkEkHHMpuJxBQSCGMsnU4jkgHnBsUMMIjnz5+vra1Np9NMcbPoKWoGsmVZSKZdX19HNnIkEgHlDGuK3CZml80QQjx//vznn3++du3axMRELBaLxWLEgJJSgh3A7YoLyWQSCCQCeB6PB57Q48ePT548+d5776G3iUZMvvKOHfX6cApnTGO2WyGkZlrSFJKbseXVgZ6Hd69emxwedWu64fSwdEYK6ZCaZkkzm3bqumYXp2USH+T2aihy+3PYjrMl560456lU6vnz5zdu3AiHw4FAgDGWSCQ6OjpOnDixZ88eZKkcPHjw7Nmzc3Nzs7OzgFxnZmb6+/sPHz7c0tJCBZt2jOPnT00VzdixYS9ViComQJY1uLp+v39tbY3Cp1h4OeWcCAcgXnPOzQs9lKhm3M5qUaOF5LvJ7bGjl646xB7h86ZSqXA4fOnSJSz+TCYzNzf3zTffmKb50UcftbS0qK/wKvcv9C4YL9M0w+Hw06dPx8bGUqlUKBTCl7t37/7ss8/OnDnj9XrT6bTH40mlUgSdkcuS3wD0A/EOAVW1tbXV1NQcP37cMAwQWlSskxg7uq7Pz8/39/ePjo4mEgmv1xuJRIQQ+/bt++yzz44fP15fX68yCNXpxF6mH9GfLS0tb7311uLi4vfffx8OhxHn3NjY6Onp+fDDD5EPxZVoP7kINE8A8mJXa2lp+eijj7DTzM/PgwW0sbFx9+5dZAN0dXXhZQlmZNsJRYXWyC8XAoKcTiccKdD82XZAFbkILpcLlhBiUZFIpKenB4P1zjvvgESgdgW9DulxwkacTqfX6zVNU80CgX4gLhbmz/Dw8DfffPPDDz+Mjo6iygJcpfr6+sbGRo/HU1NTEwgEcHEkEllZWVmzJRwOb25ubmxshMPh2dnZyclJp9N54MCBUChEYafi/fP6cAr0r841mTVF2uSWZJaMrS4/v//w/tUbE08HedYsr6hgpkinYoZgTl1jpmVlTNdW0ofcustW/FLSf3Y8U6oAOPQcfSRRi9Wtra3dv39/eHjYsqxgMAi2xokTJ/bu3QvuM+e8sbHx9OnT9+/fHx0d3dzcrK6uTqfTt27d2rdvX11dHdYVbkgerjqTCi0thDrJBpdK+nXxCa2SseDgU6BSvQNI2WpWnqrcAYzAWmHbjZRiQ2grqZwv6UOOBn8VCx2YL3Tl0aNHE4kEyNrgbpumicCyYRgfffRRXV0d306ZyG/GqwiUUTKZXFpaGh4eRkI5FnkwGPz0009Pnz4NQxWYL9tOg2M7GQR8e04dOeBgjgI/waiBww4tQAWkGGMLCwvgjVCIMhgMnjlz5ty5c7W1tZpdDEd16V7lZTFFYQDu2bPngw8+mJ+fv3r16ubmJtIgxsfHnz59um/fvqamJqYEouktKC0IP6ZSqUgkwjlvbW394IMPVldXv/32W9B4nE5nPB7/+eef/X6/0+ncv38/dJyqQFWcLf8Vfok250rpAioJiYWm5kOpF0OPA4DGlel0OhaLPXz4sKGhoby8/MCBA+S5SpvOq44v3Q1rCjsBZXWpGVj0+ktLS99///33338/MjKCLTkUCtXU1LS0tBw6dKizsxPUWBQgQgpuOBxeX19fWFgYGRkZGBiYm5tbXFwEGLixsZFMJn/729+eO3cOOdL5pTty5/9r9S7qhUsppMa4mcrwVFYTLL4RGe7pu/3jz6PPnuumCHn9MpHhluVhukPXEObgTHJhMa4xpnGGUyMkk2Ir6RNmee5JE0BauJ3pnztLMK3j8Ti44VBkmUxG1/Xdu3efPXsWSw7a2ePxtLe3Hzx48MmTJ+vr6xiqgYGB27dvHzt2rKmpCf6LtMsBkhVTpD+Ac3m9XiSMMEWJ08AXmaaIg6l6HxklGxsbXq+XphddwOxwK6hgVOyJ2ZWtYrFYJBIpRHBkiq2kBgallJhqOersNdYhTHKfz/f222/DbcS4IMY4ODj47bffMsbOnz+/a9eubDYL0ykfucoJexSXRCKxsLAwPz+P1QugYN++fb/97W+xVTPGKPEVq1dVoIVQAjIDqa+oMg9GAffEvgv9CLh2YWFhcnISrxCLxdxud1dX18mTJxsaGigPizJvc55e3GKg/dvpdHZ0dJw6derx48djY2OYzJFIZGhoaGVlBYkF5Kkwm1aI9P1EIgFDAd+nUim/39/W1vab3/wmHA5fuXIlHA7DHVxZWbl8+XJZWRlCuNCVhbJD/7R6XPUOiWMKw4UMLHWjRaIWJXAhfB0Oh2Ox2M2bN7HZd3Z2wk2nUBBZgTQidDd6HIUTsGCh+jOZzMrKytWrV//whz+Mjo4CvA2FQqdPnz569Oi+fftaW1sbGxuxJEEaJhcQZNaZmZlnz55NTU1du3ZtdHQUzuvly5f9fn9dXV0oFIIGKG4O/gI4BeB01jK4xg1nbGll5MHDW5evjD19Zpii3ON1S81Mp7mwHJrh1BgXjDEuuSYtwTXONfvAiK3b5T9ASSbaNil2KOqfSCQmJyf7+vpGR0cRy0okErt27fr000+7uroASAm7WmZ5efnZs2fHx8dv3LiRTqddLlcmkxkbG3v48GF5eTkIIfBzd6Qk58xOBF6knQJO401W+Usz4FUermVZMzMzt2/f7u/vTyaToVAonU5rmub3+5GUpALiNPMw25BBKoS4d+9eNputrq4uNOqUkMltRlQikfD7/V1dXceOHSseFC2uVeHzkqHn8XjOnTuHCFtvby8sdCnlo0ePwCf54osvECwqctuX6nH4IpZlgYiGGZ/NZoPB4KFDh+rr67FmEFACwqiWIC+EPtOIqFY2UzwYstYJSJE27Toej6NQIoKBa2trZWVlICFQ+QFu0zZoLu3olOQIIX740efzdXR0tLe3Ly8vgzzucrkWFxfD4TBt/6pXDq0EPU6l9kmLOZ3OgwcP/tf/+l9TqdTNmzfBsausrJyfn//DH/7AGPv4449bW1v59jIJhdYF+8VCS8npdAIqUZWgiobT9Xhrv9/f3t6+b9++RCLx9ddfW5aFvLloNIpQbVlZGbm/ORz/nHuqT8GLI1TudDqj0ejt27d/97vfTU9PQ5Ps2rXrww8/vHDhAkqJIfwL5U43wRDouh4IBFDILB6P79q16+LFiwMDA8hdaGho4Db/LZlM5tdcU8XIw5+pP3bqUyVFkzMmLZlNpZySx1fDAw967/z40/jzQRfjfo/PKRjLZLyawTiXpsU41zlnkksptkxwBiMRJ2lu2d6CsZwDObnaFvo/yewDk7fstXA43NfXd+vWrZWVFXQT57y5ufn9998HNspsXQBf+8iRI3Nzc1NTUxMTE7Cg5+fnkVNz5MgR2LAEUu9oXKhf0v4ciUSWl5fLysqoVmpxBQQLiIolZbPZtbW1np6ey5cvz8zMwD5Np9OVlZWtra0NDQ0q/4z2MErdRk5jIpG4c+fOgwcPisRXyazAxEqlUplMpqmp6fPPP29rawuFQjui4a+C7xPzgep5lZeXX7hwAb75/fv3MSnj8fjQ0NBPP/1UXl7+wQcfAOJ4bcHrZLPZcDgMvcMYsyzL5/M1NTXB9FZ9Hep84FfkHee/IFfyxdl2Dwa9Bw9GtwVfQmuj/oFlWV6vV0oZCAR27dpVUVFBhh6t6hzuZvHXpFoOml10t7y8HLkO6+vrAO43Nzc3NzepFBrfqda5SvcmHi12vs7Ozn/6p3/y+/3Xr18H2m4Yxujo6O9//3vO+aeffgqcV/VQX9Eq/2OHFYL4JNAwGia1u6RdLpTbSXCMsaqqqjNnzrhcrsHBwcnJyVQqtbi4eOXKFQDcKDhD8KkaW2J2yBerkjA3+pLbfLDZ2dnLly8/fvwYxF+/33/s2LHz5893dnYChwHsA3UkbRIaBLc1DCMUCgUCgU8//bS6uvrBgwfwh/bt21ddXe10OrExvwQJyD1ljbEXB63lr1KmkEcsyU3LECyxHn72oPfmpZ+e9/Z5pVYVrDDjSZY1nZrBTVPnXNN0JgUTQmOcgQ+kqXVst3BxqPJixGZmP9pO9iFrFBGt3t5eRCFcLldNTc3Ro0dbW1sDgQCdEQOOl2EYDQ0Nx44de/jw4cTEBLxvbAPHjx/ftWtXXV0dli6xdNXwY36LQMtdW1sbGBhACRGy1IoDApigWIqmacbj8fHx8dHR0fn5eeggtKG2trazs3P37t3w3LldS4jcBQS+wbRDEJ/b1aKLqAPiZiUSiXg8nslkEEfdscH81aK1UsnsEPY5OKFQ6O233zZNM5lMPnnyxDAMn8+XSCT6+vp8Pl8wGDx27Bhptx0fXXxGcJuZEI1Go9EodlDobpj5ZHdTwEMoRYNVDZ4TEshBzFUEn5K8hFJCCyMC3BMADqjBuq6DoRgIBCgzID8MIJWixEWGAP4EXlCz6ywiLQAXIM0EzhlT6tDCHdHsSlX0KzgENJGCweCbb76JijE//PBDNBoFs3BsbOy7774LBoMff/wx2OIvXaw7Trycb3ZcVnQZVCHxl1ScLce8UDfFZDKJDengwYP/9//+33/7t3979uxZPB5PJBLfffcdOA6HDx+GhZcDVsBPVRW3utdSDloqlZqYmHjy5An2Rb/ff/jw4ffeew/UINyBppyaGKHOInq6z+c7ceIEEruQoESaJyd1I18MaysJkooGbv3IAFjbSntLfUvJJVwCi6UyMp5IrW8+6+278/PVsScDetoM+APMtHQpDU3XOJdCcK5pusYkl1IyTkMomdxK2Bf4jzPBX6jyXHRlq1ALZ1IiJ5T8Js755ubm6Ojo8PDw6uoqMATDMLq6ut566y0UR1VzOpCJo+s6kiZu3ryJwntCCOTmdXR0YElQBaj8tU0zhtaAYRjRaLS7u/vBgwewF2ihSqWYJ1P2c3X9UG3F2dlZYRckQeJAKBQ6efLkoUOHQqEQGVMqHZBwVTh6qH61I9OR3iKfTsNsiCbHtcz5w5wf+XbJWahqO6uqqt555510Op1IJMbHx4HnplKphw8fItnn9OnTyCqCEmR2ChJlaarzWNWthC+BuQUOL1HmVeQhPz6hzo2cOzN7Q8rPCtGUYiDE+iDQGTfEvojJA3vf6/XCBiQFkWMZvKLdKpSDctR9iC6AWQDIG4gqPQsTA/1AjFWayXQ3JOieOHECCNW1a9dQAhdE7B9//LGysvLcuXNVVVXUz+q0UcclZ/KoM2fHqZUzzdRmU8tzytXl7wqYDKBmB4PBDz/8EBP76dOnKG7x008/ud1uoPwU7FVdNLXx5LKopx2B3Pn8+fOlpSWn0xmLxVpbW994443Dhw9D/zIF24E5RWshf+1gW/X7/VgClPaRUwC1kBiWDT5jqqrFSiSS+pjUGNMY51IK0+KW1BjnWUtG44mZheEnA3d/vjr6fNCRNWsqKnXTSkWjAbfX0LnIZDRNR14gl3LrtaTUuCYZaoUjcX/rKDbJmeRcKqCNjZ9wSclFkkkpuP6ieDRjbHx8vLu7e2Jigqj4oVDoyJEjJ06cgHbGCAn74BtEPyorK8+cOdPV1fXgwYN4PA5W6f3798FHBHAJazeHSkweAO3SSOm2LGtsbCwSiVAOAlNCSdymLqmgHiKitHJQCqO8vJzbtcL9fv+RI0d+85vfdHR0QMGpBwlxG1QluxLmIQorggWVv35yXgRgTiaTaWxsDAQChDbmG007og35elyzq9nlADK1tbWffPJJPB7/13/915GREWxUa2tr169fB5nkxIkTZWVldAgqt5Mpcjg5Odqc9CmBxegEXEBnGOVsva9Ch+fb0wuZwmEgfZeDZdOaR2gXexWVZyD+PttukxYJq+YLekAlDiOUh75Ck2iOqTYEldVUO5OOMJU2WZbey+/3Hz169IsvvlhcXFxYWICPm81m+/r6QKFDZgqFc2kD4wXOctpx/hTvf9U6prVGfSi2nxCk7oLq1u7xeD766COgnc+ePauqqpqamrp69WpFRYXP56uqqoJhRx4bRW4JjCK8hTKkGGOLi4vj4+MI7QghmpubEX4jb4lsLE3JRlZTeKiptD/Bmd5xd+dFApuwwTUyxpWagYBVpGUJjWtcY5YwkymZyjq5rutGIpoYf/r8zqWf58YnynSX0+Fhmawuuc8XyMQTliXchqFJycFA2doebBdJMo0zjgegbIpkup29qRHbkG1rD2NMSJk1sw7upMVsWdbo6GhPT8/y8nIoFIpGoxUVFadPnz527FgwGCS8Rdi10zKZDCGkyFVbWlqanp7G2Ybr6+vd3d2tra1+v9/v98MqJK1dSK+ZpplIJABJA/FQw2JkklM2MLEFaP7hQbTgM5kMtOqHH3546tSpY8eOkXrNaYNU8lawcioqKo4fP54T1cxptuolUEHUQCCAVECy9/Oni3w1omEhKS8v/+1vf8s5//3vfz84OIjy7plMBsmBUsq33noL8A5cKESQfD4fOkS1XPK9AViLtDYILyI6PNYb6vzhcXrhAyTlToFN2ptV3p4KpEilCCX8uWQyCfJ1NBqNRCLRaBTVTlRrgMxY4g7u2Hs0LnRsG4gT2ALpZX0+H1gN3K5qwIqa+fn7B1kYgUDg7NmzhmH88z//87Nnz8hm7O7uxjXvv/8+le1U47pMKZj82rPllwjZzqRD33nnnUQiAWq23+9/9uwZAKUvv/wS9WGSySQiClxhK2JpIA6snkrKGIOl73A4QMRCBcr8SLW63/DCKJlmn4kIA1wFANn27KR8MQy5TX2/qErImLb1AKZDuwpLt5ju8WmmSCyvjvU+vH/j9uLUjExlnS63Q3BhcoemO5gmJOeC6XIr/qkhr2eryYxLqUuuM84Z0wST+tYWktWYgzFdMp0yN/MmHte4065kzznPZrM4I21ubg7RA6fTWVtbe/z48ba2NmEf/U4REqpTilXn9/tPnDhx9+7dlZUVlOfXNG1kZKSvr6+urq61tZUxRsU6ioRuUAQRZhdQAiRrqZgGV87MJX5SJpNBFVmiT4El1tjY2NnZeerUqRMnTjQ1NSHut2McSdr1T5iN5SGx8IMPPqivr1d9t/zGk2dKYRZozFfhSKhT8BXXFW5YVVX12WefgZs8PDwMsHV1dfXOnTvIiWhvb/f7/VDZbrc7nU4DJCF0C0Jag9S6w+FAxRjUH9Y0LZlMLi8v09vB4MLCxkaes7RyLGKyalVwk9wXNXBN6pvCgzhlFM9FGufGxsby8jIKp1DMgCmgE1cOLy7e+aqJJ6WMRCKzs7OoUY7TJwKBQCAQQGyN2bldxUdK2Ofc07vD4Kivr//ggw8SiYSU8unTp7hyc3Ozv78f9vjHH3/s8XjIlid8SXWA/vwCq5mYSIZhVFdXnzt3LhwOX716dXBwkDE2Ojr61VdfBQKBjz/+uLKyEuRaysAEOockAGIZqlQWbO0ulwucemBQ2NKY4rSpuSOFhoBvPyGSPlNnFn9ZQyPdrVi+L9InJTM0nTPOMibPmAbTWTo7PzE10N0zcPveyvhUwOn2aY5sMm2ZGSfXdcnNVNqh6bqhcSE0xoChc4RKuWSSaZLpghl4iGCSM8GZIZjBmM6YLpjG1NQfm6/CmcY4k0zYJeIAPnR3dw8MDEgpvV4vUMhYLDY/P9/d3Y05DXIhrUPNLk4rpUQcP51OO51OxL4dDsfS0hJyJWpra8HYo2ldyB/E3YLBYFdXV3t7Ozx6zrkK46j8UyK2z8/PP3r0SNonsluWVV9f/8Ybb7z55putra3V1dU4xAAqTD0WIN9zJPhYSllXV4fStS+d63J7HBKxR7Wg2h8lRex36is07/z58ziTbHp6GpTezc3NGzdueL3e//7f/3tzczP2RRzTQx2o2eVo6AP5mzBIq6qqKioqIpEIZeEPDQ0BViJnBbu4bp+jtGNRupzOobVESlwq6fg7Tg8w7gnJdbvd4XB4cnIyHo/X1NSo4TKmbBiacnpqoU5WC8rjjZaXl+fm5hKJBKyTZDKJLYQoUkIpVlVk1GhS0UaCaez3+999911kij9+/BiluGKx2K1bt7LZLKx1FJRXU2aKlLP/M4i2vYg55zydTtfU1HzxxRdgN0xOTsZisdHR0X/913/NZrOff/55Y2MjjGuAThSBJISaiLkEi1PYBiuUK/XFIIQBvIqtw5UCTTQoBAAWUeWGaiPnWL5SSmFZmq6LjMnTGc1ililXxifuX7vx8Fb3+tRsGTOcAY9g0rQEt6SuY5VkDd3QNI1ZW8C3/YitY3kk26pCzhnjkkvGubTPgMghxUjVGueMc2nTOTAS4+PjDx48mJycZIz5/X7Q7OLx+OPHjycmJlAVGlUIyCbFqgNzAKY3mMXQlSj+OzIy8vTp07a2tmAwiKShQvYRvgFNECD7+fPnKZqkEry4QmCgIOTQ0NDi4uLY2BgZQUASurq64EnAe8Xd8HY54UpVrWDVITeSzM8iqIiaJZGDYrMCJnbOBeo8K/6HbLuyaG9v/+ijj+Lx+Pfff7+xscEY03V9ZWXlp59+8vv9f/d3f7d3717dPvEZZ/HI7cFA9Slov9frbWxsbGpqGh0dpXyW0dHR0dHRQ4cOIX8aB2iA+0gIW6HG43M8HsdhRpgemDOk3wHLqDu0tGPaOPB6dnaWc+7z+eLx+Ojo6NTUFOrxsu34Phm/xRe8iqjgm7W1NZRbklL6fD4A8Q0NDSiNCwOZFyjElvOy+Rqf7J76+vq33347EolEIpH5+Xmq99Tb24vUir1796JnVPYFe1mSxH+c0KBQV2MrbWlpuXDhQjqdvnz58sjISCaTGRoaunjxYnV19RtvvAFCDhLoYO1hzkiFicDtg+sInlWXpFCqGNH4yu0B+R2FXAepHOj4KlgKy6EYMsZySphIYUnGZNZkprDS2fWl1f7unod37i1MTHml5vd5MvGkmclyIQ1d54xJ8AjFtmIo8sVc2XoHoTEhGefMYlwyLji3OBecKzq7AMORb1VN0nUdR6wNDw9Ho1FUHEVidzabHRsbY4yBqgGupbTJvNiTaX8DCYRSORClgYG8f//+5uZmZtdIyh8JqVC2YbDs3r0bWbY0coQS0o8Ux5BSBgKB/v7+5eXl5eVln8/ndDqXl5d7e3u7uroqKioqKyuha0D8wqupqYN0TzWmRAYRTaAiSoEr4VlNKZz20r8q9GWO+ZCzrpitrVwu1/79+0E7uX79+tzcHOzxlZWVP/zhD+jA1tZWKjvH7eCt6jpIJT6JfKhdu3a1t7ffvn0bnSClXF5evnLlCjJidLtgN4hAjLH8KoZqawkqgUGazWbxV5Q6RE5SDlaO9qB2+dzcHEYwkUhMT0/fu3dv7969NTU1oKlR3JvesRBGzxQNDk2NMxweP35869YtnB0KFzAUCsGPpMkASDBHZedrcNJQwj6ciJSyEKKpqemjjz4SQnz77bezs7Pgv6Owc2NjYzab7erqQjk2NeSjuo9/TpHbqQdwu1ENraOjA0oACZM4avzixYuWZZ0+fbqhoYHMRIwLvYI6yvDhdF1H3gkKvuMwLJqc1KU59keRNgMTpsL9rxJ+Z4wZYjutcLs5znVNl1lTZ1xYYnV2vv/u/Ufd96Or6z6H268ZmiWsdFaYWZ1rms61LXRS30rLZ4xxDnILKWXBmMaYqW2xvS3GpM6ynJkaMzVmcWZxLl5of6WSCtjkNh/DNM2pqalbt24tLy8D68RhrNgzY7EYV2oOEGGZFgBYrviTjY0N7AHYe71e7/Ly8tDQ0KNHjw4dOoSCKqrGZDuV+CFNSsw2plTlJ6261Qm2wq2urv7Hf/zHaDT6ww8/bGxsIOT19OnTb7/9try8/MMPP0RaHc0G0k05SK5QakGwPDOkyKTZGmalZD6lgRT6q5xf/VGYOM1+IYTX6z127BgwxH//93/f3NwMhULQ4//v//2/RCLx3/7bf/P7/VBMIq/UX46BI6V0Op01NTV79+5tbGycmZkBOJZOp3/88UcUEN+zZw/OZFBrBbMC9hHhYIBKgbOjecPDw+l0urGxcffu3V6vF6Ew1QbHkDU1NR09evTGjRurq6tw9TY3N69cuVJXV/fBBx/s2rWLSmupsHiRDiSvC9EXKeX09PT169f7+vqSySSMfc75vn37Dhw4AIYS3TyHNqd+UDWUiroQxs3sIhYdHR1erzcajX799dfr6+tYMtFo9JtvvgEnvb29HZnlxJD7tSxxmhW0cJhtJuu63tXV9eWXX6ZSqW+//XZtbU0IcefOHdgWgUAA0Db0ciKRAC5KxRTJekAAmQJs8/Pz09PTHR0dGBoCVHNKLRY3xrEfcLuog5ZX93xHMUw1J5IzdLlGSe+axgWz4on5samHt+723Lgdnl9yM90huZlMpyVz6w6Da8KypBBS0/kWCUWTTEq+xUG31x9HKo9gYCwiGiulxrNcmjrLcpbhmkvnlsaYZoP02xI4tyx1HGHe398/NTWFpJhsNkvHZ4i8igpE3EFgk8pRwi5DxibKuWFCo57y8+fPBwYGgsFgTnWLfBFKJSOVCyXsevy0o6i8Q2xIDQ0NH3/88fr6+vXr11EsJZPJPH78+Mcff6yqqjpx4gTcC3gSMP2YTV9l290CqeQOSIW1wnYyM9WJpa7bX1gSttByIn2B18GeiqL4n3/++fLy8o0bN2KxGChrY2NjFy9ebGhoePfdd+mYIa7whXMCPhTBDgQCqCUSi8VwrqbT6Zyenv7pp58Mw3jvvfdwkgC3M6EIvpAFotYwopHRiqq5T58+/frrr5eXlxsbG48fP378+PH9+/djr0Ub6MytUCjU1dV1+PDhu3fvbm5uIkA6MjJy8eLFiooKp9NZXV1NJZZU3LP4TEOYhzE2Njb2448/3rlzJ5vNVlZWgmjY2tr63nvvtbW1IWJMuUhE0dnxtvlWuRqZpMCAw+Gora394osvLMu6cuUKzH8wa69everxeHBsN1kzWtHCQf/RkmNpJZNJnHkN27mzs/Pzzz+PRCK///3vM5lMJBJ58OABFvJbb72FI7nhsVFlRNUg0zQNedS1tbVra2uJRGJ4ePju3btNTU2qrUBILNu+Ze4o2WyWzstliuGfU4M6XwybvmC/OArMMqYxJrJWKhL1GK7lmYWeG7d6btzZnF9yWExn3OtwOl0OmUxZmayh6U7NYFJI0xSM61uAndQ04gdK+1/ELKXgErx0SzKpM5MzS2MmhyXOLI1JYDFbNWq3zTeHw9A0fWJi4vbt2zg2AQOGggPl5eWMMXAPiMEaj8d1+7hkVEoh05iSLyzL2tjYmJubQ409VFN58ODB/v37Uaa9iGvD7QMnSRty+6hy0q1MiXLAQ8eCDwQChw8fHhoaGh0dHR8f5/aRQz09PbW1tdXV1c3NzWSDQxHkw+LEJ1GhFXUJ5ZvPqiHPdyouWuhNf+FvVdsQTIDm5ub/8l/+i67r165dC4fDuq4Hg8HFxcUffvgBx1yhSdDm+fWPILDWXS7X7t27T506NTAwsLi4CPvX6/UODg7izEzU0sGeTZh4oZaTcerxeDKZzMTExKNHj27cuHHr1q1kMvn48eO+vr5nz56dP3/+yJEjVVVVKAuDJQeHBgjszMwMDjkCc+bZs2dfffXV2traG2+8sWfPnpyk6h37Xyp0RsMwFhcXcUjC1atX5+bmSDuAmIQ6tCrfn7AFsVPtcvqREHDVVCecDZaHx+Pp6uoC9vXtt9+OjY2FQqFQKDQxMfHtt99ubGy0t7ej2k8OA/3PLOSM4pVBG2P2UoWuPHbsGEw37LLRaLS3t3djYyMQCOzevduwj+cGX4Ayzpi94ioqKlpaWurr66PRaCaTWV1dvXfvHoAyFH2kEDQVvy2yQOLx+PDw8OjoqNfrPXLkCI60JWiO5ZUpVnvVsKSlMW3rmB6uMcmy2YxD17kls/GkTKQnpkb7bnU/ut29Nj3nk7rf6TYEd5rMgMKXQhNM1xiTXEjOGecoNSg5E7Z9z7ldbYVtxTU5E9I+VZNzS0pLSsG55NISwhJCMs51jSG5UVqca5awsmbW6XAyxqenph8+fDg0NISIfCQSCYVCZ86c+eSTT4iNJ5UyymqdPypEqQ6JECKdTuMwmqdPn+K3SMTv6urCIXhkDquBbywSeFtCOVsHv9qxyitFEelvy8rKTp06NT8/H4vFlpeXYTehDFZLS0ttbS1IaUzJtFTRYcqzwLZPIbgiERV1Wqhx0R3nCmG+FKGlnYnaoCklU4RSvFcFJVWlQIrJ6XRWVlaePXsWQ3Djxo1oNIojIxDt0DQNMQxNSXiTNrGSmkTc/6qqqjfffHN8fHx9fX1qagqqDWe2wTt+4403Ojo6KioqPB4PHaSn9gCpS5i9IBePjY3dvn377t27a2triHStra0tLS2l02lkedCBUBRikVIi7xEFKWdnZ6WUAGSuX7++vr6+urp66tSptra22tpanJWq5umpPiVFvaLR6MLCQl9f3/379/v7+xcWFmCdoIb1iRMnvvzyS9QvJcyNwgk527ZlH+NJOLjanzmTVipUTq/X29XVFY/HcQrl+vo68gynp6dv3769srISi8WogibFgdV9AouFvcxioO0HzaNqzEyxQtQJCT9bJfJqSuY6LRPijHq93uPHjwsh/H7/rVu3QCFPJBKXLl06duwYipcRxiiVFHFpp921tLScOnVqeXkZx/YuLCxcuXIFz21tbUXKiOrtCaUeoRrh2NzcHBkZuXLlSk9Pj9vtPnPmzJkzZzo6OpA6RCY5t8+UUPNLGWPGFvKMxEnJOWfpZIobDk1wMxpfm5nvuXrj4c274blFr9QDDpfTZJoldMk0yTTGNU1njHEhOWP4zJjUNI472jg7ty1rRqmXSOTnGuca1ywuGNc407hkUlpC4DR7yZglhMWZoWmWkOlM2hKWtFj3ve579+7hyBjGmGEYLS0t77777mefffYqW3T+fsg5TyaTdXV14XB4aWlpZmYGGhOw++HDh6m0qbDzPwmfYdv5TGR0q1peKiFQpjC+hV1Go7OzMxqNLi4uUmFoxtjY2NiVK1cOHDiAejpENFTfgnAeLGbcbXZ29vnz55WVlcWd2RyUX9XgNO3g4um6XlVVVVNT4/f7VXWPZYOlBZwK9fLVqGOOdiAUCJ/RbL/ff+rUKbA8e3p6wNlPJpPDw8PqXsgVng8+q6YWFITL5dqzZ89HH32EAzAXFhZQEksIMTU1dfHixUePHp04ceLQoUPNzc2hUKisrIzKLqoWq2VZkUgEp90/efJkcHAQdZ9BKEZqmMvlamho2LVrF2rU5eDOaFhDQ8Mnn3wSiUTQGGzzyWTy+fPnYEAeOnTo4MGDu3fvRl09ZBjmEB+JZj47O/vs2bMnT56Mjo6iSgw63Ol0tre3v/vuu6dPn+b2yXOafYy9qo7pR0o+VO1udX9lCiIhFToTzIXOzs5PPvkkk8n88MMPkUgEfQgiPPYhSpNhtj2uLgH130L2KY0IAYNSCWurc5gWGgGYln06qzpb6GJgeqZpBgKBN998E4+4efMmvLfr168vLS3hcDVskOpZ9dR7nPPa2tp33313bm4uHA6j4O3Q0FAmkzFN85133kGxI8M+VF1tBpYMZsL8/Pzw8HB3d/fdu3dHRkaEEDgbyO/3B4NBPA5+AIYMiII6QIaD6Rz8ayElM3Wua5ZgZkZabHNx9cH1W88ePFqfWXBkZdAf8HIjHYsJ03K5PS7DIazsFnSeNwrqgQ5bmfT2WEmGSrRyq54K0wwmGdcszjQmdY6Zgo2PS41zjVtSMs64pkVj8WQ82dfXNzg4iOmOKo4nT57cv39/kZJPLxWPx9PU1HT69OmJiYnl5WVgYalUanBw8MmTJzhgG/4yBabZ9oPiCA9lhblB+cCWsCulHDp06MKFC/Pz8729vYDh4vH4w4cPv/nmG4/H09raSkqKbDTiD+DYe13XwVjv7e1dXl5GauKOosLlOWuVNDi3iefAl5BA1NHRIexzoikSQDMSa1UoQlsCrZ8dnQMhRDAYPHv2LKrB3bp1KxaLge+FAySlXXCKQvakvrlNxoJdj9seOHAAY/rdd9+trKzoug5vZnFxcWRkZHBwsKOjA4Uhq6qqUDUbug84QCaT2dzcXFhYmJiYmJ6ehsZEdhjWfyaTqampOXPmzBdffHHq1CkwH2i46fU55x6Pp7Oz8x/+4R80Tfvuu+8mJyc9Hk8oFMpkMiMjI0NDQ/fu3evs7Ozs7Kyvr0eYFzwrmmOZTCYcDs/NzU1PT8/Ozk5PTwNhp+AbyqZ/+OGHZ86coZhBTvSSPueEUsh6Veeq+rc5G5tun3hXVlZ2+vRpxlgqlfrpp59QLsLhcBBhFCTgeDwODUgPhVonN66IMZ6zu1ApWp5H48G/9BbAspGnk+8Q0z3JFT5+/HgikUDN8VQqNTMzg1QDxlhZWdnq6iqCItwuaYlnAZvt6ur6zW9+s7Ky0t3dTSlR2Wx2ZWXl8OHDSNfweDyA9WCbZzIZlNbZ2NjAGZtPnz59/vz52toa/C2crUxn/DLGNjY2lpaWlpeXNU07fPgwZqlm5+gaDsYtIRyMca5zyaQl/A63ljEXZ6Z7btx+cPPO+uwCT2W9DreLcUMy7nBqujQ0XQohLFEI4xFsm66SQFhsNc5hxXMmJZNMMktyJgA2SNNycF0TUmRMbhiG02EyGU8mJGcup1NLpycnJ8fGx0AAZ4xls9m6urrOzs6qqqpkMomYwGuIw+Goqqo6cODAwYMHBwYGVlZWoI5XVlYePnzY1dXV2tqKChUok4KzDrDYyOnDJgxGYPFgtOoMQmnW1NS8+eaby8vLS0tLOE8dKuzu3buoxYhMetUzhTbBLk0NYIwNDAzgEIZCNg5xHHOUeH4jpU2Fjsfj+/bt2717N+2U0o61AsPx+/2A+/H6dEPVFitCgnY6nY2NjV6vF0dVDQ0NUUFK1FPGrFWtcnUB4xVoZy0rKzt8+DAWMKB2aBOfz+fz+SzLevToUX9/PxCViooKqHgq54s6G+vr65ubm/C7YX1HIpFsNltRUQH47u///u/Pnj0LYw2tojoN3M77wD3hzPl8vsuXL4+OjiaTSc651+uFvX///v2HDx/6/f7y8vKysjLEJIH+w5wEEISF7fF40NVSylQqFQgEDh48+P7777/33nu7d++mYFp+GE3dAinhAG9NFxRZIJZyFA4WQnl5+alTp4DdwX9idooQFhS36byU9Ua2/6skIqrwIxSo2+3GlCA8IWcdod4h6hEBmKa9WQWpcuahz+c7depUMpkUQty/fz8WiyEAAwuJ3kXadGG1NEIgEDh58iSOZu7v70cp7NnZ2R9//LGnp2fXrl2oGI4j5aDNU6kUSn1MTU3NzMwsLCzg7FBk+Tc1Nb333nufffbZ3r17OefA7ubm5i5evNjd3e31ev/+7//+008/paPynE6nwRmTpsk1TTcMKSSzrEQ0ujQ123Pjzt2frsQWVxymDHh9bs2wTCvNhNNp6FzLmqawLN1hsxpYrjG+5fOArcK5ykbXGOeSIe1eSsk4FzqXusY4Y0xYjDFt63rOOeMak8K0TM41KcTq6trF7y8ODQ1jY8xkMlVVVadOnTpy5EhNTQ23o/A7zonikwbTuqKi4vDhw729vaurq+vr67Cw7ty5A4hK2hRvmtbQm6C1oA5qKpUCvqkipIWaRDYvdFxdXd2FCxemp6e//vrrlZUVVMAYGhr66quvfD7fBx98gKgsZRJj4DGfkKsJxQeiTpEoSo5xVKh/yARDWBUHXzEFkoZZBMsCHYJmyO35gSogW2i5QpWUl5e/++676XT666+/7uvrC4fDIIPG4/FUKgUSCNi41GZCCUh9AJQwDGP//v3l5eW7du3q7e0dHBzc2NjgnCcSCdh00F/wgnXlBHSsWIwI+IVCCKDzoDzu37///ffff/PNN9vb25FSBBsQr0+1RJhyiKXH49m7d++XX35ZW1t78+bNx48fg9nGOYd1CV4sWogQnAqGEhZMaUrQMo2NjW+99dYnn3zS2dmJIxl3dP7og5pkQLUA1QcV0qTqgHL7zPt0Ou3z+VC01uPx3Lx5EwYsoRnIhVYBTK7w0F+qx9VABQosw8xXa3yrOAky9RKJBLKOVV9QxcrI3WT2loMc13feeUfTNGSlwhpjjCWTSUTaKWiBxpPZhIr5H3zwQSgUKi8vB8lKShmJRMLh8PDwMOq7IQuEamzgJOV4PI6dD9sSBvTChQufffZZXV0ds/3LiYmJBw8eXL58ube3F/StM2fOoKgDesCQQuqabvtNTEg5OTnZe7u7/37P0vKyw7SkKXQmmCYyjDNLYBsVQjApdca3EG6Fy822mIAS3ay9CGluXcaZ1ITUmH22D+emtJjQsjqLiawz5UxZpjR0zeWUhmFaJuPc43JzzhPR2POBgetXr83NzmpcE1JomnbgwIHTp083NTVRLKWQUcmK6nEMs9vtPnjw4MmTJycnJ8fGxrCSEbFpaWlB/AqjSPFuSkihs9nIdthxYeSY52q4g/BclA2AFYaTXvft27d//3412Y+cSkwpGIP0W1k4zZophxPuCG5IhU5DqpxiAGpBJalUjqUcSIL/NKV+hZaXG5kjlGLa0NDw/vvvww59/PgxPHfkbSFBhhaYus5pfRI5RErp9/s7OjpQVBqmN6xg4pjCulfLAtPwYaABNyMgUVZWtnfv3oMHD545cwYnsoK1ov6htr3cqLDPbwP7sKWlJRAItLe3d3d3A9eem5tDkS+sYTquQXXRqHAHHeLq9XrLy8vb2treeOONt99+G4eA54Qud4Sb4bqpwD1twzh8YMcFolqvaoUmrI5gMHj8+PHFxcWVlZWenh4QPxhjgJKJ6a8GWlUqsLocclpLz1IBcVwGfEMtSwKvhfoNGyosA1g56kZCppVUahaC0buyspJKpZ49e4Yz3lSEnQ68R/4BRgrXNDQ0OByOUCjU2dl569at58+f41xseEsbGxtk/QBRUavpogENDQ2HDx9+8803T506hWUu7Wr1TqdzfX19eXk5kUh4PJ7V1dWczcmQUmi6zjiTQkjGBGexRCKSiPuCZQePHvFyzYwldVO4DYdDNywhTDMrOdd0nXPGpeBMrTb44sxjwWwPXTkAwgbGJZdCY1zjnAupcW5aFjd0U2NxM+Ms9zsDXunQuNMhdU1almTS7XRyyTZSqehmpL6uvixQBgaP1+u9cOHCgQMH4JkW5zirq6uQbkWw4tSpU0tLS1VVVaSe0un0wsJCV1cXZid21MbGxv379zc0NGDiYmHDgxMFUrrzl5aqlKWUTqfz0KFDn332WTAYnJ+fh4kKpbOxsQHmk7pXGYYBNMnv98P6gEn4Ul81Z5Wqn+X2AuhYTtCG9FvyKw3D2Ldvn2mLZVl79uyBNZofvJIFWFaEhIAV2tzc/OGHHzqdzrq6uoWFBbfbjZpigUBg//79wWAwJ4pIaoVCFKpNWldXV1VV1dTUtH//fuCPgBfD4TAUAf0JrViyo71eb0VFRVVVVVlZ2Z49e44fP97R0dHY2KjWFqa6WqT6KbyGz/Sl0+msr6+vqalpaGgAavf8+fP5+fnNzU2U/6Y0TpU9hRwQt9vt9/sDgQASMltaWvbs2dPe3t7U1ATUIicxJMf+ZfaWDEPh+PHj8Xgc44iKY7xoHgppHCJ4aEqpJp/Pd/r06Ugk4vV6kTqHSWhZVigUAgQHF1kqhxHmeGw8jxiDscD19fX1R44cqa6uDgaD7e3tYAbn2BM+n2/37t1Hjx7dtWsXY6y1tZVKe6uZEOrGj1+hkheSXc+fP885r6qqQtwYJFcQ/shGQVib28Ri3Laqqqq8vByBlr6+vsnJSdRlSiQSiJESqxXTBgMaDAYrKyurq6s7OjpOnjx54MAB1Gsi1ItzXllZiTOXnU5nKBQ6deoUHfa9NdAZy6QeFEJwS06Pjy9Mz4lEOuh0+3VHNpaQWdNhOAyHIaQ0hSU0rukaZ5LZBRxkjhLnTEFZ7dMmJHL6wUoRnDOda5qQnHFhWtzQBWfJbMbwe+pbmspqKg2fVzocQgphWRrXuGTra2uDQ4MbkRhpMbfbjUWF6YV07VfUVjnfkx3ncDiWl5fHxsaWlpaYErrcvXv3wYMHYbbAuJibm8PZ6ujAYDDY0tICn4CWn7W9gP2O7VH9SthEy8vLU1NTy8vLWNhAQltbWzs7O8EgJCVlmiaKBOCQTDIZYCP8UV2hWuXUYKxz0zQbGxv37t2LVaFmTiWTyadPn66vr2NJp9Ppzs7Otra2QCCQbw8W6Qdun4TL7RPIlpeXJyYmFhYWqOCJrusVFRXt7e1Ik5EKzZErHEQ6HJUqE6E3DMOIxWIjIyNzc3OTk5Ojo6NLS0tQxzkBDKgPn89XW1tbWVlZV1fX2NjY3t7e2NiId1SDCrpdup2sWkrSg4eEPBFybvAZR54vLS3Nzs4ifAqsAAg7Wd+4v9vtDgQCwWAwFAo1NzcfP368pqYGjaQIBN8pB1XtcGEXOBsZGVlaWpJ2LXIkJVVWVu5oA0klPVjmZdKRQtQ0DVWAcCgdTRKHw7Fr1y4cOIk3ouQmkVeWK2elwCyAXf/06dOJiQlwGWpqasAsUovOa5oWiUSmpqZmZ2eBFiIZByesqvmWxNpmNpEUzYBxjRr3Y2NjwCTj8XgsFmtubsZ5adiPNzY2YMYR/4f8UcSoNjc3p6amsISBqyQSCZU5wxgDV6Kpqamtra25uRnUL9xK3dIQpF1YWHj8+PHQ0JDT6Tx37hzMVvSSZVk8KaysMDWuaZompKVLziyhSaZlBU9nuSVkJsssyTlnONbS0JmhSSaYlDyvZpaCjL84mV5u+5ozxkwmmM50rnEhuWDSElzXBWcindbdToszk0upa4bT5TCMTDrDhNAlE1kra5pOvx8ojrRrMcMSQb8UB0xYUQFIiklDNGSVf0IanKxR4mlZdq16nMarIo+FMHGp5DGS30flrpidiAhcPh6PM8ZQX1R1BnEfWFX4FWMMsG+R3lD97kK/VfUvQAMw7hE6VsOJam5qOp2mapwqoPQqvGAS+MI59jUtPOL/SoWHTsgStxOjciKflC1F40U0G1UfMQUt5XZ2ElE+mJ1zpG0vqAAHCBMDQDBiNhgRqHU6bhGKjNs5vbTxkHGXr9FU4xGUtWQyifgHbFKmpCbtOL7oFlivgAXQnlQqxRijU9gLzVK1h5mdosxshqu6q2GTk8pBB0CKsLgQEixkXuS7DtKOJaKdlLBDwpTCrdwuKKjbJyNiKJGrSQ8lc5jZZhadtSLtM1LwXMQz6LnMZt0gWgauGt4dE1UFfFBFi9n7BK7JWW58e8ka0jDMhoAwVzGvstlsJBLJZDLV1dXYM14cCJMQlmCCM40xaQnLqTm4FNISupAG05hkLJtlQjJdY5rGpJBcMkNnusYlDnRQG7WthZLlZVtulS9kphSSS41rWyf+mAKZ+iKb1Z0OU4hMNiuk1B2G2+nKpNO6rhuSS0sww+BYeHwbmkzmwB8FI+w4ZXMUjWprMMYwZlJJMKHaJsJOple5AWr4pdCszcEcCRLFHEIivmZnLcL1I2xRxWSpLAylqhd5zSJf7gj7qEsaWonym6AXhH2SmUrDylljsnDSGv2Kdk1SbYCkNfsESNK2zA705SRTkFNFqCIpfTBzobPQMFqf+cNEiL+6XwolV4teX+1AWpBqEIwagMUplSSpQhUdKC6nKzW+4WYRBYveWs1kYYU3aXSdUHKI1PsUmqJq1IHZmkXtK+DsWBeo4kKIORQNUg0oVKMpxQ5VZCNHidP9cS5uzglwqlmgak81MoEGkJmsWt/qBVIJ82JAyZlTn0Ijwu0DsimSQd2uKZmZ9AERETUuSlicZh+3DR+UYhtqt9O+QrVwAbtRV/CMNO0RZpIJDWfRC8El07nGGGOWQL/aZjWdysN4cexiu5m+zbOTUm6l1nONSft0ZCkk0zQmGBNCCim5xnVNl1iZOP5H04Cs5ywb9gryivp9xwWgqhgaJ749g4AWSRH85FUaqW0vk03GI6l4aqeKnTGFBPYqbShksrGisSZIzgokmC8Hl9CUYgD0/UuVuPpB1YPMtvtymqqyxVUDXPXW1dEh51pdw+rLqvfPJzK/WDl5qG6OEs+ZLWToMcXqZ4W9E3VqUafRtpFjpOfsu4WGNefROcZ+8dmidmwhL0HahyqoaAm3SX6qji5k3BSfb2on50/gnH6gSSi35+nQPFSHTygnvam6O391M9t0kEpwSHXW85WS2ClRU/2sUj/ze4ArwTxp56moi4ULoZ7ESPgI0U0ULGQbBUW+UKWvJjLnB+XO/MXXfOufLeh825+pUM1W1mfeqiuiuQrZGvSH+TDCS97ol51V9gtv+9LLii/L4h1VfG3naNviDVBv9YrXFxmCHW+iWnP5z33pQ/nr2gQ7Tpjir5n/iELDtOM1O+IkhZ6S/9v8thW/T5HGv7QBRTokf8Mu3hv5/ZzT+UXaT/o6pz2Fhq9Iq/6oVbnj9rljn7zKuijkE299kJa5w5/xXKxb5j1lq/h30fcq8Eu5dbL9i58ZZ3YpFfvm+HG7GpdwATh7HdX5ikq8JP+5hLyWHX+bY5mWpCR/fWIU0Yf2TqHoVvtX28311xVFZb/4sP2mMu+hv+iBpcX8VyqlkS3J36xsx/uKKkr+y5VoAZEFFiCXjMs/hfIuSUlKUpK/UtmBwJCXfM0YU45R/o+xeGTR2/5JHlsy1v4qpTSsJfkbl4JKXF0Z0OD5QPkvFSWVc6tYyotHvnhozrUlKUlJSlISEmNH5cjzf35RA/xP8NT8gllFHsrykZyS7VWSkpSkJIwxxgy5XSvzQhqS76TBX9uT5ahUqxJPCuwO278tuc4lKUlJSqKK8cfR9f50OpTbZPCSlKQkJSnJa4vxyzSpeN0/L6nvkpSkJCX5E4ixUxrPzpfmwR3ytTVxThTzpSq9YIGWkpSkJCX52xZj51TMvC/lTjxx+Zqpk+yPfWjOb17zuSUpSUlK8lcn25T4CzW9XaUqhaCU/MlfpkelkohJqaE7P1Rp2C98aElKUpKS/JWJkZ/ULim7Jy8tfov2x/80RENVIefwxOWOtMISV7wkJSlJSbbLKxXp3yZ/clu4gPVdkpKUpCQleam8yNjkbFsRQRJY3vxPU/JqZ3lh+2+XbR5ASUpSkpKUJE+2WeK8uLb8D9OkL3loSYOXpCQlKUkB+ePhlJKUpCQlKclfjJSUeElKUpKS/CeW/w8vaE4imouRdgAAAABJRU5ErkJggg==" alt="ARENCON Inc." class="header-logo">
      </a>
      <span class="app-title" id="header-app-title" style="white-space:nowrap;overflow:hidden;text-overflow:ellipsis;min-width:0;">Diesel Fire Pump Commissioning Report</span>
    </div>
    <div class="header-actions">
      <!-- S264: cloud-status moved here from the left title group to match FRT (quiet right-side state). -->
      <span id="cloud-status" style="display:none;align-items:center;gap:5px;font-size:calc(11px + var(--ts));color:var(--b-chrome-fg);opacity:.75;flex-shrink:0;">
        <span id="cloud-dot" style="width:9px;height:9px;border-radius:50%;background:#34D399;display:inline-block;flex-shrink:0;transition:background .4s;" title="Saved to cloud"></span>
        <span id="cloud-status-text">Saved to cloud</span>
        <span id="last-sync-text" style="display:none;font-size:calc(10px + var(--ts));margin-left:6px;opacity:.85;"></span>
      </span>
      <!-- S264: undo/redo ported from FRT — sits just left of the IDB indicator. Wired to existing _undoStack/_redoStack engine. -->
      <span class="header-nav-arrows" id="header-nav-arrows" style="flex-shrink:0;">
        <button class="hdr-sm" id="btn-undo" onclick="globalUndo()" title="Undo (Ctrl+Z)" style="opacity:0.4;">↩</button>
        <button class="hdr-sm" id="btn-redo" onclick="globalRedo()" title="Redo (Ctrl+Y)" style="opacity:0.4;">↪</button>
      </span>
      <!-- S263: IDB storage meter ported from FRT — re-added to header.
           JS (updateIDBStorageBar) targets #idb-bar-fill + #storage-display .storage-label. -->
      <div id="storage-display" class="storage-bar" title="Browser storage usage" style="cursor:help;">
        <div class="storage-bar-track"><div class="storage-bar-fill" id="idb-bar-fill" style="width:0%"></div></div>
        <span class="storage-label">IDB</span>
      </div>
      <!-- S265: inspector chip ported from FRT — identity from signed-in user (profiles.full_name),
           shared key ARENCON_FR_Inspector. Locked in Hub mode; free-form edit in standalone. -->
      <div class="inspector-chip" id="inspector-chip" onclick="_showInspectorModal()" title="Change inspector"><span class="ic-icon">👤</span><span class="ic-name" id="inspector-chip-name">Set Name</span></div>
      <!-- ✨ AI Review — S275: Quick Fix removed per Mark; Full Rewrite is the only review mode. -->
      <div class="hdr-ai-wrap" id="ai-review-wrap">
        <button class="hdr-btn hdr-ai-active" id="btn-ai-review" onclick="AIAssist.toggleMenu(event)" title="AI text review of deficiencies, responses & notes">✨ AI Review ▾</button>
        <div class="ai-mode-menu" id="ai-mode-menu">
          <button onclick="AIAssist.reviewAll('rewrite')">✨ Full Review<span>Professional report language (Sonnet)</span></button>
          <div style="height:1px;background:var(--border);margin:2px 0;"></div>
          <button onclick="AIUsage.open()">📊 Usage &amp; Costs<span>View AI token usage &amp; costs</span></button>
        </div>
      </div>
      <!-- 📄 Reports dropdown (Export PDF + Issue), matching FRT -->
      <div class="hdr-repair-wrap" id="btn-reports-wrap" style="display:none;">
        <button class="hdr-btn" id="btn-reports-parent" style="background:#1A237E;" onclick="toggleReportsMenu(event)" title="Reports">📄 Reports ▾</button>
        <div class="hdr-repair-menu" id="reports-menu">
          <button onclick="exportPDF();closeReportsMenu()">📄 Export PDF <span>Generate commissioning report</span></button>
          <button onclick="issueReport();closeReportsMenu()">📋 Issue <span>Bump revision &amp; mark issued</span></button>
        </div>
      </div>
      <!-- ⚙️ More dropdown -->
      <div class="hdr-repair-wrap" id="btn-more-wrap">
        <button class="hdr-btn" style="background:#455A64;" onclick="toggleMoreMenu(event)" title="More options">⚙️ More ▾</button>
        <div class="hdr-repair-menu" id="more-menu">
          <button onclick="downloadJSON();closeMoreMenu()">💾 Download JSON <span>Save project data to file</span></button>
          <button onclick="importJSON();closeMoreMenu()">📂 Import JSON <span>Load project data from file</span></button>
          <div style="height:1px;background:#eee;margin:2px 0;"></div>
          <button onclick="resetCurrentPage();closeMoreMenu()">🗑️ Reset Current Page <span>Clear this page's data</span></button>
          <button onclick="resetAllPages();closeMoreMenu()" style="color:#C62828;">⚠️ Reset All Pages <span>Delete all project data</span></button>
          <div style="height:1px;background:#eee;margin:2px 0;" id="menu-r2-divider" class="hub-only-menu" hidden></div>
          <button onclick="_r2ReuploadAll();closeMoreMenu()" id="menu-reupload" class="hub-only-menu" hidden>☁️ Re-upload All Photos <span>Push all local photos to R2</span></button>
          <button onclick="_r2CleanupOrphans();closeMoreMenu()" id="menu-r2cleanup" class="hub-only-menu" hidden>🧹 R2 Cleanup <span>Delete orphaned cloud files</span></button>
        </div>
      </div>
      <button class="hdr-btn" id="btn-qr" onclick="_openToolQR()" style="display:none;background:rgba(255,255,255,.15);" title="QR Code for this tool">📱</button>
      <button class="hdr-btn" id="dark-toggle" onclick="toggleDarkMode()" title="Toggle Dark Mode"><svg xmlns="http://www.w3.org/2000/svg" width="22" height="22" viewBox="0 0 61 61" preserveAspectRatio="xMidYMid meet" style="vertical-align:middle;display:inline-block;"><image href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAD0AAAA9CAYAAAAeYmHpAAABCGlDQ1BJQ0MgUHJvZmlsZQAAeJxjYGA8wQAELAYMDLl5JUVB7k4KEZFRCuwPGBiBEAwSk4sLGHADoKpv1yBqL+viUYcLcKakFicD6Q9ArFIEtBxopAiQLZIOYWuA2EkQtg2IXV5SUAJkB4DYRSFBzkB2CpCtkY7ETkJiJxcUgdT3ANk2uTmlyQh3M/Ck5oUGA2kOIJZhKGYIYnBncAL5H6IkfxEDg8VXBgbmCQixpJkMDNtbGRgkbiHEVBYwMPC3MDBsO48QQ4RJQWJRIliIBYiZ0tIYGD4tZ2DgjWRgEL7AwMAVDQsIHG5TALvNnSEfCNMZchhSgSKeDHkMyQx6QJYRgwGDIYMZAKbWPz9HbOBQAAAWW0lEQVR42t2bWZBlxZnff7mc7e61V3V103vT0IJGgBoQHiQGGQRoQWKzJCw0WkYztsPhF8c82OGQHhwO2w922GNrsEIhJLRBi80SWkEbCASYpQVN0zu9VVXXeusu554tM/1wSwshNGoa8HT4xM2He+OePPnP78vv+/7/zANn0PWZT1zn/l88R5wpgD/7lzvceVs3UQ1X89Nf7ObObz30lo1NnwmAP3j9WW77lhoXnjdEEsPqVW/tsOQ/NOC//vgVbutowNYJTUMvoM0JGlHMbbdc7f6/Be3mp7jmwnOYjAy6O0NVtKj5Kb5MOaPc++tf+k9u5sCz7Nu3j0QP8pW7Hz6t9ffJm97pttcF54+OgD2MzXsEKmLNYJlni9aZ495/9akb3Lnr6rzrgkmuvXQDtfwYn7rxstftih+75d2uUnS49rILCJMWYbJMKe+ge0usGigh8/jMAZ135ynaR6mJOS7eEPCZD+1g60iPf37rxe4vb3//KYOviJiLt0wyFOSEeZOybwlsj4iUauAQRefMAa1FxvLsK0S0iNwcdTfFLf/4XC7dUsIsvMDHb/2zPwn8w+/b4UYij4u2rUW6JtYuYeN5rE3wPEO1pBgaLPMXN13vzpBAZjl29DCezPBtm8GwQ8Wc4OpLxvnI9ecwHEzxT27c9vcOdqhUZtuWDYS+w3ptvAGQZYUIFHGR0OotE9U9ErN8Zlg6c4rjM7M4IXHkkC5RD7qIzhHWD+bc9v4dXLxliA9/8G1/FLivJFu2bMIrBTSLhFhLOjKi8AcovAbGrzK6ejV+JTwzonfsQuY7lnbu4QufehTRmpshLNcIwwjyNu++aDOD44L7HnzxNfvoxk1emTqOHRUMNUZZll3itibyquR+nZ4bJPd6fOWu+8UZAfruu38uPnnzOW6maag1SiRph1IQEgQhvbRHkCsmR8osj4Z89lPXuTu+9L1XDfxTt1/tunOH+e4jP2CoKiiFOdUQtIWRkXHKAz6Fl9PKotcN5p/e/F6nbIYQDqc1d37rx+JNy9MJNV6Z6bJ+sIHQKbqArJXh0NSDClMnFjl0YJms3XzVfdd/aLvL8mlGVleJO5aTcQ/R0wTSg8Sgp3oob4aea/Klbz96ylb+6I1XOu16eHaWQBuq1SrVwQb/+d9/xv3rf/NF8aaA/sbOJ8V5q650iarTTE9S0xFhdQBblDgwFfPU3sPsOdnBSc0nP3GB6/barF8zzOa1YxSdJdasGiEMfbq9nF4KS4sdZo5O0VzsYUyGK9SfHMPtN73bea5HxU8ZH0pZt3qMsZE65VKE0AG5LpN7A3z2s9e7O+54NXk57cr+lbmUhSKg1BikY3pMx4M88vg+fn1wEReFJCpmcERy6TtGWT8+wXi5hG8yQmoEOsbZJTIsLqgQ5wJz6TjLbcfePcs8s+skn7x2m3OlNXz53h+8asCf/vT73PpyxrYhy8bRIQYGPAQJWqZElS4nZo7i18YpvHEefnoP3aXum8eyEkocnIkJvAGmjzd57KnHWep6iHqDILJcduH57LhoHNs+yGhlmYpbhKRHYB3CWqCHJwxxrGmUSxgsnpCMXrKGHW/fxnMvdnj0maN89MYd7hv3PvVb4OdtmuSq88YY7u6mVJygrCzN5XkGh0aYOnGEVcNr6UnJM/sPsX/fUWD0zeXTf/MvPuDGyiV2PfsUo6PDIHvUapbrrn0HqyYcNpsiEMuEIsWmXVyW4WuBUg5DipSKPNWUylWstnR6FmNrKH8VcVJjZlnzwyd3s+9EzFIaUAmqbBmp8sE/O5tGtpuxoInozOEpTTeTEI3Ssg0Wijr3/Og5jixp7nrw2T/AqN4I6F8+tffzw0MTn2sMjJKkc2zeXOdDH7iIoUoH2znGqqEImccom2OKFGSBCsDKgoIMIRUl7ZPGXdKki/IAYUiSZZRKGBwJ2LR5Ek9bjr1yDBO3KSlLxS9YNaxJ2yeJSNFS0ss8jD9C1w3z0GN7ONpUfPm+Z17TqOqN5rwX9h76/PnnDX3u/O0N3nPlBkI5hTazTKybBO2jdQntlQiUBA+EcuQ2pTAWX2i0sWghkNLhrEVKR+AZJC2KbA4lY8aH65w1sZq5qWni5jJL8zOce85G6mVNZGKEtXSosWwH2DNleGLPPP/r28/8US9+w6Bv/MBWd/klq7j26q1oOYV2c0ysHgZ8cB4EdRAemIQsjzEmxeYZwgp8oRFZjtAa5YcIC1mWgssJdUEUOpyJ8ZXDlwHCOKaOnUQpTZwUDA00CMjQfoUinOTwouKHTx+lLUd5/oX9n39LQH/ktu3u3MkeH/nQuWTxfqSd46w1o/TiBE/WIRyEREJRkMbLJHELYXI8Jwms1wftcmyaUOQOzysTRDV87WPzhKLXxZcFJa3RQrNu9XpmZpaZmu1wfCZhYtVGqlFIYkNaYpTvP3mIo52QO7/5Y3HKFdknbrrCKdHBCUsmInAK14sZatTxlCC1kr/9al8wuPlj73KBPM51V56L3zuK5yWgJLk1RKMTkJWxcYZ0DjAgLEo4QqnxlYZCgi1AKaTvIwuPJMkQGQShxtNllLMIU2CTJn4hsH6V91y1g4MnHkbIIX7y9GHGr7sIreGHj7/M3tmMO3f+UpxyGfqJG3a4SX+JsUFLuSop1zUD9QZjg2chrCAsD9IpygxWIzfTLmjlTdZNjrJxoIbfW6IIJWF5GKVr2FxgXIaO+pOW9RYosiU8MoRJMblBCR+UBGvBWZwAz/NxOIrcIABFSJ518coeoU1IXJNqtcIFF27h4SdnSXWdHz8/h9Q+u6YK7tz5tDjl2vt//Nd/5S4ei6jbWSr+Ikp0yU1B6GdIc5zcQZ400cEkDT/hRG8BqWLO2XwuKuvgmRyRe2A0znogFIgcW3QwaRvyFtpmaARKSJyyOHKE6PM8J8BiQCT9ITkJTuLQeH4FkgJnDYHXw5Md1q4fJHxxlmYv4fHdM9z7wKOvK/XqL/z3f+m2jVnW12JUa5Fs6TCNiiIMSrQWpqhVPKz0WMwKpK4ii0VccZJaxXL25jrCHEdJB0ohrANToJAom+DSNllnEZUmeLlACAlKI7DkoocVFuV8QCLIALdSOQicDbDOR+kIk8UIUeBcgrULrF69jrEJj7lDMfc/8NTrrjXk1JGD5J0mvc4ywhnGx0bwnCNZmqfWKEHSRMqMwLP04mWWm/N4MmdyvEwtylGqg/IyHDEma+N6HYhb0Gthuy1k0kMVBmEFWA1OYwVY5TDCYCTY3wxbFH3wIsfKHCcKsA6lPZSnEDbF5i083WHzhgH8sDg9avnCi1MsHT7MO7eu4uKzhzECIr+B7wV0W7MEnkW6BBc0iGNDK07xVMC68QmU6SFUG0sTazVFz8O5LiINsCbFxD20ESi74se4lU//uxAKR/9nnEY6QOQY0S9SjDRgUrSnwIKzGZHnkSfLbFk7zI8fO3J6yskDP3hOmPIGHt2zyDcf2cPzU5YpM8CCbRCObaGIBmkaj54s0SoAGaBQjDfqhCJF6hQre0h6KJsgem1MewnXbUOWIEQO2oAqcORYZxBOoq2PdL9LHtIGCButNK8/MaIgdymOHGNSwFIJfXzhGB9ooM3paeMa4Atf/a4AuPWmK92xJ2bYMB5x4foR1ltFxR/Hepaeq3Ns9iS5CMClVAKHR4rAIJxFCfC1QBiLK0yfQHgW43pYJUGBMwZhFdpJpAkQTpD5xUo0i8B4IHKkyhEkWGlAFjgJUKClR5FZIhVgrWYgLHPjjZe5e+99Qrxu0L9VRb79UwHw4Rsud0dmjrNpVYl/dPFZNAbKxHnA4ZMnyAoPX6VoCThLYSwY8FBIpUFIrMkQokBIR2FSJAopNHalGhIosBKxItE5QT9iI8EpcHaFDVmEEAgs0vPASbrtDl51AlsUjNTrLCXw6dvf5y7ctgmF4eU9+2h2c758z0/E65KL7nvgdwn+Y7dc6i6/9O14UnLwuKVIodQIEWEJpx0qj/Ax4AJcsaIzaoWQOZa8X4g4DSZAOdWHaQ2QYpUBLFZYjEoRskBisCIDYRAOfCQuNf2F72m0kEjZby5PKBHgOjO865xzqXhtLt80zK79x/Gj893xVsBD9z/9+pWTr9/zK/H1e371ux2O2652cfYKvQLSzBE5gXMCnMDiQFjA4CiAAiEEOPkqDuvE7zitsBqFQjiQGFgBDP3InGegpQbnwDqE59NOuojQ0OkuYWLJ+olRBt08bvkAq0uSkfMqjAw3eOZwj5K3w+2856k3ppz83dd+JG6/5TwndIRbybWW4veYue2nGpGDKEC4/m/SIpyHXQleEol0Er+QCKdX1rMFCVJZjHA4BM5TCB1B7iiQOM8jyRKkF9Ozi0R+g1VDVVSyjE6WqdickIDzK2NMnD3AOcMDrFG5OzmbUWqcxRfv/b44LeUkdR6z820mKpa6VghhgZzfZB8hLAi5soLt71kfBA6cwq6AFnYlUTvb/+9vW98jtB9SWIEQgsIqMufwS1UWOhlOCrRMGKoKyJYZCB2QQnOBwbJkaLBKRcHaa8/n17tneG7fHH9xw3vdaW3V+qUa+w9No1QZKyR97zY4YVZcU4LzwQVggz7FRICwuN80ZL8o+a1X5CDSPjnB4lBYfAyCJM0pnEUoSWYlfjTI4SMtbBFiiy7jYx6+TsB0QCSoqsJzLdonXqDCSWpyjnecN8y737mR4QF7ehqZM4aTsy1QFazxccjfujG/sbfz+gUHAicLBDlO2N8TqizOSYy0KGHByhX3tiuTppFOYQuLswXSc6ighLY+WRpw4ECHomigdUJYDfuTU0jCjoWoArqEDDWyHFGSPjaHNRsmuKS+9vWD/uAHLnMmbtIuerxydJHtq8pYIhA9ELZfVTmFsH0rSzysLZAixcocRIYTDpzFSksh+/doa1GuH2YsAmF9BBJrC0ItkKKHIER5DY5OtZiekmTFOFG0TNcJlmUNWQ1oNZfxXYmYEnp4mNlujAtKUBpg+mTKrn3HTh307R+/1u1423rmp/YzP9ckzSxHjy5y3sQgTnQAgRBdnDBI6xBCIFHgFNL1173EgpR9RoXBCYERkkLKFWYFyq1M3EoOF87i+Yo0s+SuIMPnwPFl5ls+X7r3UfE3/+waV0STxKKGVIamWySNFXuPztFMj9HMO7TTjFYro5P6FAydGuiP3Hi521rrcNXWEsXGzTz4/QMcbsc8v2sf7zznClRlpM+uvBwl2lgyQs/HGIuwEVL3mRS2Lygorx/lCyvIrMPTAVqVIM8xWYIONUpbsriDHwRkSY7QFQpXp2tqPPSzn/CV+zoC4D/+zx+Kpdi5QHQxvR55InCyTK7KfGXna5+Q+JPl20dv/nO3rhJz+9VbqYpl4jRmLrbc+9PdJIXhgg0jvP+a7YTRLFrP4uxJyoNl5vYfYmT1Zsx8ipQ+ggJrc6xIkcohFFipKHyfNBEEeUCA7udnXYDKKdIEKUMKUUGFo7TcMPf/4hUee6ngy1/59WnL139SI/vz80c+994LJ3n7pCHKp/FlTL1eB6/O0aPzLC50GRqbQAYCQw4qweYt6vWI9tJJglAgZIaQDqFBSrDW9I0uLFnaRhY5kQxBKsja2GwZpxJUGIA3QuqGmZ6tcmS2zrceeom7du5/Q3r935uybv/wBe4dmwa5cGOdzsxefNGiHhW43izbN65m7cQ4zqty7/ee4GQrQpU3IKO1NHsBc62M2sgIubTkZBhRgBLgeSjt40R/vitRQMkTfQsLA6GHrJZxQYlO4ZMywGyzhNMb+eY9j1Otb3rDW7V/1NKfvPkid8HqMtdctJaqmcO3cygRY8mxwifPPcqNCfbNtGlZj0OvHGdgcBzPq1CpDhL4JeJugpQCawXG9EmFlAqkh1P9+lkUOUJpUCGYnMwkFNqnCBr03DCdfJzlTp0Hv/s0maszvdDlpYMzn3/TQX/4hkvc2UNwzUXrmAhSiKcplwoKl5DhUF4ERcDA6HrU2Cae3X+M3Hjs3z/FwlyXNas2EfllisIS+iU87SOFhzFQWIlFgJQ4K7A5SBcgjCYxjp7UmGiInhqmmdQ5fAwe/M4TzC10sQ62bN3I5Vdc9Lmf//KFz7+p7j02VGL7xhE2DGlE9yRlXZAZS6Z8cqXJbU5IRqc5TWWgjAuryGiSzJ3F/kMhf3fHE+zeIzDFRuYWI9J8AOENg66RW4/cKQoryI2PV9tKUoyx0NV0RRWqa4jlOHuP+fz86UW+ef/jWK9Kpea4YPsAN153NlddPMztHzr/tA/hvGZA+A//7mZ37bY6Y3KJmkzIszbGF7TzDOOFeKrG3NEex1sBjxzp8d+++OrU8Ne3vNfZ7BCb1wacu7nK2tUVxkcaYFKyvIvSBqXBFZB2PIQXEVTLJA4OTs3z0sEpXjnSZWmuQ01FNAK46X2XUisrjs5MMzi+hW9/bxd7j8OdDzz5uoPaH+TpW2+93J17zlqiiZCpuZi4VKdjq8zMd5iajTkxl7HYnKfb8bnjvh+95gO/cM8PxMc/cpXbNX2Sl2dmCFzOqtEJNpy1mkZjkKgs8TxBnudIrZhdSmgVht37Zzh8fJ6yH1JxgkFhuOLsUS7bNkbdm6O72GRDqYYTCZNDIS8fm39zzpzk1rF73zGmZwTd5gwnjh2nMJKkCOgVIXfdfWqCeidPGSiF+NZR9Cyz013mpvcivQwjcjq9BOkHyDAkLnwWe+GrCP+//atr3Psv2cGW8jy6vR/n2pS0B9Kn2VpgpFGiWvHeHND37Xxc3LcTbrvtPc6kGVpO4ISkcJpv3f3IKbvShWcPc9E5g5Rsk9bcLIszLY4dn6aVJ6C8Ps30h5hpah7837te1e9nP3ODe+clG5kYy6DTRuoMUfIhM6RFQhgFbFw3TvHY4Tf3dNHXvvbwGyoABiLL5vGA3uwCm9Z6eOvPonCbWcwtsz3L4ZMZzx5Y4sGv/eoPntPtxDRbyzTLlkZYIU88fJOi6g10V9HJO2g/YaQRvvnFyeleH73xKtdbmidpHmfEbzOgFwiTo9TcHGVaTA6W2bF9OxNjq157wr/5I/Hwz57j2d3TzKcVbG0dC1mFONXEeYGvDZ6dZ+24z603X+HOCNDfuPcRYa0j8jy0S/HyFkGxTOh6ROR4xpF2c5YX/vih13ZR5ZcvzLDzJy9xoBnR8VfTZoBcVwnLIcp1GB8O8WT+1h+eO9VrbiElzTVKR9isi+/5FMYQqJCluGD33n0szrX/6P07v/Oz/pbw9Re4xeIEZ09GbNs4yGRjgIXWEnncZv3qdXj6+JkDutOz5NYDPyItBJ4O6MQFthrSTTUv7psiM9U/2c/Oh54XAB+/+W1u37FZrrx4C+tHRyhX6xSuhlbhmbGmAYzQTM8ukONjvSqxDQgbk8x04Ze7DtKyFe564GenHCy/uvNFcXAh5Du/OMKjz7eYbo9CuIlKbezMAe2coZtmJEbQTCFVNRZNxP6ZmJen2tyx8+evOzvsfOBZsWxHee5Qzo//zyw/f+4E/+VvvyXOGPfG9Wi3JTJcQ6Uc0VkWJKrOYy+9yDz10+72rrt/+IZPBr9loAtgrh2znHqkUhPbiEcee5nFLGTnt5/+B30J7i1z70JEzHcUJpikq9aw54Rj16EOPYb4h77eMktnssZ8r8fJpI4rBE++dIAv3//CGfGa4/8F8XrBBzavIWgAAAAASUVORK5CYII=" x="0" y="0" width="61" height="61"/></svg></button>
      <button class="hdr-btn text-size-toggle" id="btn-text-size" onclick="cycleTextSize()" title="Text size: Small / Large">S</button>
      <button class="hdr-btn" id="btn-signout" onclick="signOutSession()" style="display:none;background:#0F766E;" title="Sign Out">🔓 Sign Out</button>
      <button class="mobile-menu-btn" id="mobile-hamburger" onclick="openMobileMenu()">☰</button>
    </div>
  </div>
  <div id="mobile-menu-backdrop" onclick="closeMobileMenu()" style="display:none;position:fixed;inset:0;z-index:10001;background:rgba(0,0,0,.55);"></div>
  <!-- S267(C) v2: fullscreen chart overlay. Only the chart canvas wrapper is moved into .fig-fs-stage
       (reparent pattern); the legend/readout stay in the page beneath. Title bar shows which chart. -->
  <div class="fig-fs-overlay" id="fig-fs-overlay">
    <div class="fig-fs-bar">
      <span class="fig-fs-title" id="fig-fs-title"></span>
      <button type="button" class="fig-fs-close" onclick="_closeChartFS()" aria-label="Close fullscreen chart">✕ Close</button>
    </div>
    <div class="fig-fs-stage" id="fig-fs-stage"></div>
  </div>
  <script>
// S263: last-sync ticker — ported display from FRT ("last sync: Xm ago"), self-contained.
var _lastSyncTs = 0, _lastSyncTimer = null;
function _fmtSyncAgo(ms){
  var s = Math.floor((Date.now() - ms) / 1000);
  if(s < 10) return 'just now';
  if(s < 60) return s + 's ago';
  var m = Math.floor(s / 60);
  if(m < 60) return m + 'm ago';
  var h = Math.floor(m / 60);
  if(h < 24) return h + 'h ago';
  return Math.floor(h / 24) + 'd ago';
}
function _renderLastSync(){
  var el = document.getElementById('last-sync-text');
  if(!el) return;
  if(!_lastSyncTs){ el.style.display = 'none'; return; }
  el.textContent = 'last sync: ' + _fmtSyncAgo(_lastSyncTs);
  el.style.display = '';
}
function _startLastSyncTicker(){
  if(_lastSyncTimer) return;
  _lastSyncTimer = setInterval(_renderLastSync, 30000);
}
// S265: inspector chip — ported from FRT. Identity = signed-in user (profiles.full_name),
// shared localStorage key 'ARENCON_FR_Inspector' so FRT and diesel show the SAME name.
var LS_INSPECTOR = 'ARENCON_FR_Inspector';
function getInspectorName(){ return localStorage.getItem(LS_INSPECTOR) || ''; }
function _updateInspectorChip(){
  var chip = document.getElementById('inspector-chip-name');
  if(chip) chip.textContent = getInspectorName() || 'Set Name';
}
function _lockInspectorChip(name){
  var chip = document.getElementById('inspector-chip');
  if(chip){ chip.classList.add('inspector-chip-locked'); chip.title = 'Inspector: ' + name + ' (signed in)'; }
}
// Hub mode: identity is auto-derived and locked. Standalone: free-form edit.
function _showInspectorModal(){
  var chip = document.getElementById('inspector-chip');
  if(chip && chip.classList.contains('inspector-chip-locked')){
    var cur = getInspectorName();
    showToast('Inspector is set from your account: ' + (cur || 'unknown') + ' — sign out to change it', 2500);
    return;
  }
  var current = getInspectorName();
  var v = prompt('Inspector name:', current);
  if(v !== null){
    localStorage.setItem(LS_INSPECTOR, v.trim());
    _updateInspectorChip();
  }
}
// Derive the signed-in user's real name (profiles.full_name > user_metadata > email prefix),
// write the shared key, update + lock the chip. Mirrors FRT app.js exactly.
function _deriveInspectorIdentity(userId){
  if(!userId) return;
  CloudSync.request('/rest/v1/profiles?id=eq.' + userId + '&select=full_name').then(function(rows){
    var fullName = (rows && rows[0] && rows[0].full_name) ? String(rows[0].full_name).trim() : '';
    if(fullName){ _applyInspectorName(fullName); return; }
    // Fallback: user_metadata.full_name, then email prefix
    CloudSync.request('/auth/v1/user').then(function(user){
      var meta = (user && user.user_metadata) || {};
      var nm = (meta.full_name || '').trim();
      if(!nm && user && user.email) nm = user.email.split('@')[0].toUpperCase();
      if(nm) _applyInspectorName(nm);
    }).catch(function(){});
  }).catch(function(){});
}
function _applyInspectorName(name){
  localStorage.setItem(LS_INSPECTOR, name);
  _updateInspectorChip();
  _lockInspectorChip(name);
}
function initDarkMode(){var s=localStorage.getItem('ARENCON_Dark');if(s==='1'||(s===null&&window.matchMedia('(prefers-color-scheme:dark)').matches))document.body.classList.add('dark-mode');updateDarkToggleIcon();}
function toggleDarkMode(){document.body.classList.toggle('dark-mode');localStorage.setItem('ARENCON_Dark',document.body.classList.contains('dark-mode')?'1':'0');updateDarkToggleIcon();if(typeof applyChartDarkMode==='function')applyChartDarkMode();_refreshDarkButtons();}
var _DT_SUN='<svg xmlns="http://www.w3.org/2000/svg" width="22" height="22" viewBox="0 0 61 61" preserveAspectRatio="xMidYMid meet" style="vertical-align:middle;display:inline-block;"><image href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAD0AAAA9CAYAAAAeYmHpAAABCGlDQ1BJQ0MgUHJvZmlsZQAAeJxjYGA8wQAELAYMDLl5JUVB7k4KEZFRCuwPGBiBEAwSk4sLGHADoKpv1yBqL+viUYcLcKakFicD6Q9ArFIEtBxopAiQLZIOYWuA2EkQtg2IXV5SUAJkB4DYRSFBzkB2CpCtkY7ETkJiJxcUgdT3ANk2uTmlyQh3M/Ck5oUGA2kOIJZhKGYIYnBncAL5H6IkfxEDg8VXBgbmCQixpJkMDNtbGRgkbiHEVBYwMPC3MDBsO48QQ4RJQWJRIliIBYiZ0tIYGD4tZ2DgjWRgEL7AwMAVDQsIHG5TALvNnSEfCNMZchhSgSKeDHkMyQx6QJYRgwGDIYMZAKbWPz9HbOBQAAAWW0lEQVR42t2bWZBlxZnff7mc7e61V3V103vT0IJGgBoQHiQGGQRoQWKzJCw0WkYztsPhF8c82OGQHhwO2w922GNrsEIhJLRBi80SWkEbCASYpQVN0zu9VVXXeusu554tM/1wSwshNGoa8HT4xM2He+OePPnP78vv+/7/zANn0PWZT1zn/l88R5wpgD/7lzvceVs3UQ1X89Nf7ObObz30lo1NnwmAP3j9WW77lhoXnjdEEsPqVW/tsOQ/NOC//vgVbutowNYJTUMvoM0JGlHMbbdc7f6/Be3mp7jmwnOYjAy6O0NVtKj5Kb5MOaPc++tf+k9u5sCz7Nu3j0QP8pW7Hz6t9ffJm97pttcF54+OgD2MzXsEKmLNYJlni9aZ495/9akb3Lnr6rzrgkmuvXQDtfwYn7rxstftih+75d2uUnS49rILCJMWYbJMKe+ge0usGigh8/jMAZ135ynaR6mJOS7eEPCZD+1g60iPf37rxe4vb3//KYOviJiLt0wyFOSEeZOybwlsj4iUauAQRefMAa1FxvLsK0S0iNwcdTfFLf/4XC7dUsIsvMDHb/2zPwn8w+/b4UYij4u2rUW6JtYuYeN5rE3wPEO1pBgaLPMXN13vzpBAZjl29DCezPBtm8GwQ8Wc4OpLxvnI9ecwHEzxT27c9vcOdqhUZtuWDYS+w3ptvAGQZYUIFHGR0OotE9U9ErN8Zlg6c4rjM7M4IXHkkC5RD7qIzhHWD+bc9v4dXLxliA9/8G1/FLivJFu2bMIrBTSLhFhLOjKi8AcovAbGrzK6ejV+JTwzonfsQuY7lnbu4QufehTRmpshLNcIwwjyNu++aDOD44L7HnzxNfvoxk1emTqOHRUMNUZZll3itibyquR+nZ4bJPd6fOWu+8UZAfruu38uPnnzOW6maag1SiRph1IQEgQhvbRHkCsmR8osj4Z89lPXuTu+9L1XDfxTt1/tunOH+e4jP2CoKiiFOdUQtIWRkXHKAz6Fl9PKotcN5p/e/F6nbIYQDqc1d37rx+JNy9MJNV6Z6bJ+sIHQKbqArJXh0NSDClMnFjl0YJms3XzVfdd/aLvL8mlGVleJO5aTcQ/R0wTSg8Sgp3oob4aea/Klbz96ylb+6I1XOu16eHaWQBuq1SrVwQb/+d9/xv3rf/NF8aaA/sbOJ8V5q650iarTTE9S0xFhdQBblDgwFfPU3sPsOdnBSc0nP3GB6/barF8zzOa1YxSdJdasGiEMfbq9nF4KS4sdZo5O0VzsYUyGK9SfHMPtN73bea5HxU8ZH0pZt3qMsZE65VKE0AG5LpN7A3z2s9e7O+54NXk57cr+lbmUhSKg1BikY3pMx4M88vg+fn1wEReFJCpmcERy6TtGWT8+wXi5hG8yQmoEOsbZJTIsLqgQ5wJz6TjLbcfePcs8s+skn7x2m3OlNXz53h+8asCf/vT73PpyxrYhy8bRIQYGPAQJWqZElS4nZo7i18YpvHEefnoP3aXum8eyEkocnIkJvAGmjzd57KnHWep6iHqDILJcduH57LhoHNs+yGhlmYpbhKRHYB3CWqCHJwxxrGmUSxgsnpCMXrKGHW/fxnMvdnj0maN89MYd7hv3PvVb4OdtmuSq88YY7u6mVJygrCzN5XkGh0aYOnGEVcNr6UnJM/sPsX/fUWD0zeXTf/MvPuDGyiV2PfsUo6PDIHvUapbrrn0HqyYcNpsiEMuEIsWmXVyW4WuBUg5DipSKPNWUylWstnR6FmNrKH8VcVJjZlnzwyd3s+9EzFIaUAmqbBmp8sE/O5tGtpuxoInozOEpTTeTEI3Ssg0Wijr3/Og5jixp7nrw2T/AqN4I6F8+tffzw0MTn2sMjJKkc2zeXOdDH7iIoUoH2znGqqEImccom2OKFGSBCsDKgoIMIRUl7ZPGXdKki/IAYUiSZZRKGBwJ2LR5Ek9bjr1yDBO3KSlLxS9YNaxJ2yeJSNFS0ss8jD9C1w3z0GN7ONpUfPm+Z17TqOqN5rwX9h76/PnnDX3u/O0N3nPlBkI5hTazTKybBO2jdQntlQiUBA+EcuQ2pTAWX2i0sWghkNLhrEVKR+AZJC2KbA4lY8aH65w1sZq5qWni5jJL8zOce85G6mVNZGKEtXSosWwH2DNleGLPPP/r28/8US9+w6Bv/MBWd/klq7j26q1oOYV2c0ysHgZ8cB4EdRAemIQsjzEmxeYZwgp8oRFZjtAa5YcIC1mWgssJdUEUOpyJ8ZXDlwHCOKaOnUQpTZwUDA00CMjQfoUinOTwouKHTx+lLUd5/oX9n39LQH/ktu3u3MkeH/nQuWTxfqSd46w1o/TiBE/WIRyEREJRkMbLJHELYXI8Jwms1wftcmyaUOQOzysTRDV87WPzhKLXxZcFJa3RQrNu9XpmZpaZmu1wfCZhYtVGqlFIYkNaYpTvP3mIo52QO7/5Y3HKFdknbrrCKdHBCUsmInAK14sZatTxlCC1kr/9al8wuPlj73KBPM51V56L3zuK5yWgJLk1RKMTkJWxcYZ0DjAgLEo4QqnxlYZCgi1AKaTvIwuPJMkQGQShxtNllLMIU2CTJn4hsH6V91y1g4MnHkbIIX7y9GHGr7sIreGHj7/M3tmMO3f+UpxyGfqJG3a4SX+JsUFLuSop1zUD9QZjg2chrCAsD9IpygxWIzfTLmjlTdZNjrJxoIbfW6IIJWF5GKVr2FxgXIaO+pOW9RYosiU8MoRJMblBCR+UBGvBWZwAz/NxOIrcIABFSJ518coeoU1IXJNqtcIFF27h4SdnSXWdHz8/h9Q+u6YK7tz5tDjl2vt//Nd/5S4ei6jbWSr+Ikp0yU1B6GdIc5zcQZ400cEkDT/hRG8BqWLO2XwuKuvgmRyRe2A0znogFIgcW3QwaRvyFtpmaARKSJyyOHKE6PM8J8BiQCT9ITkJTuLQeH4FkgJnDYHXw5Md1q4fJHxxlmYv4fHdM9z7wKOvK/XqL/z3f+m2jVnW12JUa5Fs6TCNiiIMSrQWpqhVPKz0WMwKpK4ii0VccZJaxXL25jrCHEdJB0ohrANToJAom+DSNllnEZUmeLlACAlKI7DkoocVFuV8QCLIALdSOQicDbDOR+kIk8UIUeBcgrULrF69jrEJj7lDMfc/8NTrrjXk1JGD5J0mvc4ywhnGx0bwnCNZmqfWKEHSRMqMwLP04mWWm/N4MmdyvEwtylGqg/IyHDEma+N6HYhb0Gthuy1k0kMVBmEFWA1OYwVY5TDCYCTY3wxbFH3wIsfKHCcKsA6lPZSnEDbF5i083WHzhgH8sDg9avnCi1MsHT7MO7eu4uKzhzECIr+B7wV0W7MEnkW6BBc0iGNDK07xVMC68QmU6SFUG0sTazVFz8O5LiINsCbFxD20ESi74se4lU//uxAKR/9nnEY6QOQY0S9SjDRgUrSnwIKzGZHnkSfLbFk7zI8fO3J6yskDP3hOmPIGHt2zyDcf2cPzU5YpM8CCbRCObaGIBmkaj54s0SoAGaBQjDfqhCJF6hQre0h6KJsgem1MewnXbUOWIEQO2oAqcORYZxBOoq2PdL9LHtIGCButNK8/MaIgdymOHGNSwFIJfXzhGB9ooM3paeMa4Atf/a4AuPWmK92xJ2bYMB5x4foR1ltFxR/Hepaeq3Ns9iS5CMClVAKHR4rAIJxFCfC1QBiLK0yfQHgW43pYJUGBMwZhFdpJpAkQTpD5xUo0i8B4IHKkyhEkWGlAFjgJUKClR5FZIhVgrWYgLHPjjZe5e+99Qrxu0L9VRb79UwHw4Rsud0dmjrNpVYl/dPFZNAbKxHnA4ZMnyAoPX6VoCThLYSwY8FBIpUFIrMkQokBIR2FSJAopNHalGhIosBKxItE5QT9iI8EpcHaFDVmEEAgs0vPASbrtDl51AlsUjNTrLCXw6dvf5y7ctgmF4eU9+2h2c758z0/E65KL7nvgdwn+Y7dc6i6/9O14UnLwuKVIodQIEWEJpx0qj/Ax4AJcsaIzaoWQOZa8X4g4DSZAOdWHaQ2QYpUBLFZYjEoRskBisCIDYRAOfCQuNf2F72m0kEjZby5PKBHgOjO865xzqXhtLt80zK79x/Gj893xVsBD9z/9+pWTr9/zK/H1e371ux2O2652cfYKvQLSzBE5gXMCnMDiQFjA4CiAAiEEOPkqDuvE7zitsBqFQjiQGFgBDP3InGegpQbnwDqE59NOuojQ0OkuYWLJ+olRBt08bvkAq0uSkfMqjAw3eOZwj5K3w+2856k3ppz83dd+JG6/5TwndIRbybWW4veYue2nGpGDKEC4/m/SIpyHXQleEol0Er+QCKdX1rMFCVJZjHA4BM5TCB1B7iiQOM8jyRKkF9Ozi0R+g1VDVVSyjE6WqdickIDzK2NMnD3AOcMDrFG5OzmbUWqcxRfv/b44LeUkdR6z820mKpa6VghhgZzfZB8hLAi5soLt71kfBA6cwq6AFnYlUTvb/+9vW98jtB9SWIEQgsIqMufwS1UWOhlOCrRMGKoKyJYZCB2QQnOBwbJkaLBKRcHaa8/n17tneG7fHH9xw3vdaW3V+qUa+w9No1QZKyR97zY4YVZcU4LzwQVggz7FRICwuN80ZL8o+a1X5CDSPjnB4lBYfAyCJM0pnEUoSWYlfjTI4SMtbBFiiy7jYx6+TsB0QCSoqsJzLdonXqDCSWpyjnecN8y737mR4QF7ehqZM4aTsy1QFazxccjfujG/sbfz+gUHAicLBDlO2N8TqizOSYy0KGHByhX3tiuTppFOYQuLswXSc6ighLY+WRpw4ECHomigdUJYDfuTU0jCjoWoArqEDDWyHFGSPjaHNRsmuKS+9vWD/uAHLnMmbtIuerxydJHtq8pYIhA9ELZfVTmFsH0rSzysLZAixcocRIYTDpzFSksh+/doa1GuH2YsAmF9BBJrC0ItkKKHIER5DY5OtZiekmTFOFG0TNcJlmUNWQ1oNZfxXYmYEnp4mNlujAtKUBpg+mTKrn3HTh307R+/1u1423rmp/YzP9ckzSxHjy5y3sQgTnQAgRBdnDBI6xBCIFHgFNL1173EgpR9RoXBCYERkkLKFWYFyq1M3EoOF87i+Yo0s+SuIMPnwPFl5ls+X7r3UfE3/+waV0STxKKGVIamWySNFXuPztFMj9HMO7TTjFYro5P6FAydGuiP3Hi521rrcNXWEsXGzTz4/QMcbsc8v2sf7zznClRlpM+uvBwl2lgyQs/HGIuwEVL3mRS2Lygorx/lCyvIrMPTAVqVIM8xWYIONUpbsriDHwRkSY7QFQpXp2tqPPSzn/CV+zoC4D/+zx+Kpdi5QHQxvR55InCyTK7KfGXna5+Q+JPl20dv/nO3rhJz+9VbqYpl4jRmLrbc+9PdJIXhgg0jvP+a7YTRLFrP4uxJyoNl5vYfYmT1Zsx8ipQ+ggJrc6xIkcohFFipKHyfNBEEeUCA7udnXYDKKdIEKUMKUUGFo7TcMPf/4hUee6ngy1/59WnL139SI/vz80c+994LJ3n7pCHKp/FlTL1eB6/O0aPzLC50GRqbQAYCQw4qweYt6vWI9tJJglAgZIaQDqFBSrDW9I0uLFnaRhY5kQxBKsja2GwZpxJUGIA3QuqGmZ6tcmS2zrceeom7du5/Q3r935uybv/wBe4dmwa5cGOdzsxefNGiHhW43izbN65m7cQ4zqty7/ee4GQrQpU3IKO1NHsBc62M2sgIubTkZBhRgBLgeSjt40R/vitRQMkTfQsLA6GHrJZxQYlO4ZMywGyzhNMb+eY9j1Otb3rDW7V/1NKfvPkid8HqMtdctJaqmcO3cygRY8mxwifPPcqNCfbNtGlZj0OvHGdgcBzPq1CpDhL4JeJugpQCawXG9EmFlAqkh1P9+lkUOUJpUCGYnMwkFNqnCBr03DCdfJzlTp0Hv/s0maszvdDlpYMzn3/TQX/4hkvc2UNwzUXrmAhSiKcplwoKl5DhUF4ERcDA6HrU2Cae3X+M3Hjs3z/FwlyXNas2EfllisIS+iU87SOFhzFQWIlFgJQ4K7A5SBcgjCYxjp7UmGiInhqmmdQ5fAwe/M4TzC10sQ62bN3I5Vdc9Lmf//KFz7+p7j02VGL7xhE2DGlE9yRlXZAZS6Z8cqXJbU5IRqc5TWWgjAuryGiSzJ3F/kMhf3fHE+zeIzDFRuYWI9J8AOENg66RW4/cKQoryI2PV9tKUoyx0NV0RRWqa4jlOHuP+fz86UW+ef/jWK9Kpea4YPsAN153NlddPMztHzr/tA/hvGZA+A//7mZ37bY6Y3KJmkzIszbGF7TzDOOFeKrG3NEex1sBjxzp8d+++OrU8Ne3vNfZ7BCb1wacu7nK2tUVxkcaYFKyvIvSBqXBFZB2PIQXEVTLJA4OTs3z0sEpXjnSZWmuQ01FNAK46X2XUisrjs5MMzi+hW9/bxd7j8OdDzz5uoPaH+TpW2+93J17zlqiiZCpuZi4VKdjq8zMd5iajTkxl7HYnKfb8bnjvh+95gO/cM8PxMc/cpXbNX2Sl2dmCFzOqtEJNpy1mkZjkKgs8TxBnudIrZhdSmgVht37Zzh8fJ6yH1JxgkFhuOLsUS7bNkbdm6O72GRDqYYTCZNDIS8fm39zzpzk1rF73zGmZwTd5gwnjh2nMJKkCOgVIXfdfWqCeidPGSiF+NZR9Cyz013mpvcivQwjcjq9BOkHyDAkLnwWe+GrCP+//atr3Psv2cGW8jy6vR/n2pS0B9Kn2VpgpFGiWvHeHND37Xxc3LcTbrvtPc6kGVpO4ISkcJpv3f3IKbvShWcPc9E5g5Rsk9bcLIszLY4dn6aVJ6C8Ps30h5hpah7837te1e9nP3ODe+clG5kYy6DTRuoMUfIhM6RFQhgFbFw3TvHY4Tf3dNHXvvbwGyoABiLL5vGA3uwCm9Z6eOvPonCbWcwtsz3L4ZMZzx5Y4sGv/eoPntPtxDRbyzTLlkZYIU88fJOi6g10V9HJO2g/YaQRvvnFyeleH73xKtdbmidpHmfEbzOgFwiTo9TcHGVaTA6W2bF9OxNjq157wr/5I/Hwz57j2d3TzKcVbG0dC1mFONXEeYGvDZ6dZ+24z603X+HOCNDfuPcRYa0j8jy0S/HyFkGxTOh6ROR4xpF2c5YX/vih13ZR5ZcvzLDzJy9xoBnR8VfTZoBcVwnLIcp1GB8O8WT+1h+eO9VrbiElzTVKR9isi+/5FMYQqJCluGD33n0szrX/6P07v/Oz/pbw9Re4xeIEZ09GbNs4yGRjgIXWEnncZv3qdXj6+JkDutOz5NYDPyItBJ4O6MQFthrSTTUv7psiM9U/2c/Oh54XAB+/+W1u37FZrrx4C+tHRyhX6xSuhlbhmbGmAYzQTM8ukONjvSqxDQgbk8x04Ze7DtKyFe564GenHCy/uvNFcXAh5Du/OMKjz7eYbo9CuIlKbezMAe2coZtmJEbQTCFVNRZNxP6ZmJen2tyx8+evOzvsfOBZsWxHee5Qzo//zyw/f+4E/+VvvyXOGPfG9Wi3JTJcQ6Uc0VkWJKrOYy+9yDz10+72rrt/+IZPBr9loAtgrh2znHqkUhPbiEcee5nFLGTnt5/+B30J7i1z70JEzHcUJpikq9aw54Rj16EOPYb4h77eMktnssZ8r8fJpI4rBE++dIAv3//CGfGa4/8F8XrBBzavIWgAAAAASUVORK5CYII=" x="0" y="0" width="61" height="61"/></svg>';
var _DT_MOON='<svg xmlns="http://www.w3.org/2000/svg" width="22" height="22" viewBox="0 0 46 48" preserveAspectRatio="xMidYMid meet" style="vertical-align:middle;display:inline-block;"><image href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAC4AAAAwCAYAAABuZUjcAAABCGlDQ1BJQ0MgUHJvZmlsZQAAeJxjYGA8wQAELAYMDLl5JUVB7k4KEZFRCuwPGBiBEAwSk4sLGHADoKpv1yBqL+viUYcLcKakFicD6Q9ArFIEtBxopAiQLZIOYWuA2EkQtg2IXV5SUAJkB4DYRSFBzkB2CpCtkY7ETkJiJxcUgdT3ANk2uTmlyQh3M/Ck5oUGA2kOIJZhKGYIYnBncAL5H6IkfxEDg8VXBgbmCQixpJkMDNtbGRgkbiHEVBYwMPC3MDBsO48QQ4RJQWJRIliIBYiZ0tIYGD4tZ2DgjWRgEL7AwMAVDQsIHG5TALvNnSEfCNMZchhSgSKeDHkMyQx6QJYRgwGDIYMZAKbWPz9HbOBQAAAKCklEQVR42u2a33NU53nHP8/7nnP27K5WaLUISQhJlkH8MOZ3CCAGY8OQutNMmjYXyUwmafsv9KLX5LrT+971IpO2zrTudKbNJE3dtB4bExMTTEIgsbGJHSSEJYSQ9tc5532fXpwVSIBtUiPhiz4zZ3Zn9333fM5zvu/z4z0r3GfFwf2qAuBpTV4QHtGKgwfUFGJabgH34cUH5q3rO6TOeBanzz3yb36SGR6ThdZSv/a62Ch86Pei5nGebm2tsuGg8v/2GWz/APr1YwP613/19TX3ZPB/nfjN557SE88dYHS0j8yU+NyDH97erS8c2cUfHj/Evp3jQJPvvvSDzzf4V54f1i+fOsqJI3sZHuwligzv/PIK71995/ML/rUT/frtb/wBxw7voadSROIA0pS5uTnOv/XbFWPLtUNan/2prCb4isAaV/dqqbb/gYX2Z18e02/+6QmOHhyn2mPBNEHagKfRzmglK8crlsrAYV1Tj0dRRGO5p18Y1q+8OMHJ43voXl8CyRAMWEM7TWm0PS13b3zPhgltebBrKZXW3AVp3Tfgj//oOSYO76a7VoRsESSAuAxiSXxGqha33NtGQZWFG2fXTir321/++YR+8cBOBjb2QjGEQgEKMXjIEjBBgdQb/LI58zfekFxGT2hxfuvFnXry2AGeeqo/H5W0IIjAxtAGkRBrDCqG9D41t27+XFYb/KEePzxa1Bcm9rJv5ziFShFQWpnH+wDNLNgStlDBmJAwDDHBmkdDTHFo3wp/7exDnx6usGF9gcGhXpLmIhhL3FXDxN24JWkEBUJjKcSWOHwC4M3rK2+rtOHk8e0cfW4PLkwxcYTDQMtAUwiCCLEW0jpSEMqx0tfz6Ces9U7oqkhlbBSGBrqJi4IahzMejwEsqAGWXadk9G+osn3b0498QlktjT/7zDbGnh4ljiNU9cHhumyKCMOjI2zdsfmRTzhz68zqdEDjWzcz2L8BQgsdXy8HRQQVA2IBQ1wuMTIyzP5RWdPS9gHwgQ01uiolUId0WEQ0hwZUQEQ6Uw2Jd4xuGeHIxH6eKHixWEAM4FOMKMiy9CI5rO9AIxB3dbNx0xC7do3z7CajTww8DMhhVQGfH8vhV0jHQrGLSqXC1m3DHNj3cK2XBg7oqoMbA3Q8LSL3t+p3JYPpyKWZEhQi9u7Zxp989Xn2j/AApHURxcH9urrgS2+8J03T/DMF1IH3eO9R1fzVe5wDKZToqhTYsWOYb337BAc3r4Qv2gjrQ8LarscG/0CyTtMUrIUgwIphJYJHEFQE8R4RixULWUZYsIyO9bN792Yuvn2FRmNaL005Abh5439k1aXSbKd56MAiIp3Ionczh8Fj1CP4/KIUSByIUujtZvfecb704hEOHtiyttWhqkDqwDlAUKM589JivXsNHrSziA35+HbK+r4aJ04eIwpqtJpO//GVd2VNwK0JcanDer2XJFVzSDGAQ7ws9Wh5KRAE4CxkHoKADcMbOXa8hKjQWynquXOXOHfdy6qCz83N02g0qFQroJLfAdUVHldxLCmILAVbAAnBGlyWoWlC3/oKp05+gXLgGOgNqL5xQf/jsj42+Adaw2192enxLQP0DgygAmry+sR4m5Ma34mMkoOnGViDZhmYABVLq90mMJ5CJWLzUC97d21haLBGmbnTWXPh9PQdvvPYwSv+1unde7YzMjaGWtMRtMeogihqPMiSzgWsgSgiTRIyD1FcILAWSCFtIbEhjiz963vZvWcXW7fvoBzL6QtXJj8T/ENv3ff/5i/06NFd9G3swtk2NgRVxRhDEBYgM5AJBDFkefuGURTw4kEUQ4ZoJ4n5DBz4xDM332Byapb3r01ye3qWS2ff4sMPPuC9m9AAtABe8+sOFUrAugLsfGaIvQcP0j0wwpXf3nx4z/kv//4qo08P01MtQZgSxwEEkCUt0rZDiLBEiPd4FCFPSmIU24k2qoqKkrbbeTUvYGJLrVCk1tPPttFuXKPF8zv6mZ9f4KNWnbp6ml5oJRkFjeguhJRdwqb+GrdvzVAdHOI3k/NcOPf6w8H/4b+uypdOXdWhwTJDm8qQtqBZxwiYuAomIEsMLkuITA4uSu4qWUpUebaNIgHvwWWQLUUniEpAXGSkthNSg2LJsNTbbdJ2i4LJ6I4F6rdzOaaDXJtcoN6Gn//iw4/v8l878xbPjA8yWDWYuAWBx9gA0jatNMWbCqWubnxzHiG9pzy9J0BVRbRTYRrJoZ27F6FMXtdn1qNqMcZSMQU0zLB+EWjAOmD+Ds0s5oOpGb7/8itcmUE+Fvzsm1fY+8wo45vKVHsU4gzSBEJDHJRoAY1Gg0CUQJdq9c5a9+YueOYSjLEEAkYsagPEOMCjRki85mVy5oi0jZUETB2Yg3QB2gmZj5iZ9/zkzNu8dOaGfOKG0KVp5Ec/PsO5t64wN1sHUwJnIMkgCigEBpfUMT7NCzBVjM+Tk3Q8LapENsJiUQdZluHSlCRJ7h6Zc4j1RJHH0oDsNmQzkN0BEhqNNnMLnp9dvMYPXvnlo+3W/tv5BVlX+ZEm7jgvVg8RlLtxrQb+1i3CUg+VSgzNel62qwER5G5Vtswn6gDXqXkEAtORCWiWEeKxONBF8PPgm+CSPBiZGpevzfK9fzrDm7+7FwU/dW8ybbVOpz4jCGJq1V7K6/uwYQiten6I6fRzHY0vvarPP1fXybiaw6un435c2saKYHwLSe5AehskzfNFYphbjDh7foq/+/v/5qXXb8vvtT9+ZRq58vJVZutOiSscMTHVLoWsDd1lyBR/dz0q3qXYoADW4tptbBB0QqXgvCdN2wSBwYYBkjokqSOBy73sEzAhpBEfTjV4b7LN3373Vf717Lx8aub8OPvV1dvfWbg9fbraXaZaKtK1roKfm0MKBZwYbGARaxFVWs06PksIiwVQR5I2gYwgsgRRiAkt6h1pq0EQGWg3IWmSJUprUbkx43ntzet87+Wz/POZGXks+zNHd4R66tB2Tk3sYOLYAVwIzuTdUmiEqFLOW7xWO9dyluFcgjEGEaXZbqGqhGFIADRnZyhGIY1mm/lFx+RUmx+/epkf/uTXvPpuXR7bw6vXL6cye+MX+tH0LaZvLTK6eZBt20cpd3eRNur4hUXQjDRp5ZIoFbE2LwlIHDZ1iLVYp6SJo9Q3xtS717h+4w6/vnqTH/7nec5fmudXtz7ZqZ/q8crQQV24/uDz952DVmMcR/fXOLR/nLGxEWrVCkNDfZQrMbg2WME1G53dAoMKWBMhWD76aJZ33rvOQjtgei7htTfe5qfnJ7k4/Wgq+Mz18bM1tFqCag9s2TLCnl1b6e+vEpiMKMzlYYzBiJCkjjTxJIlnanKa37w/xYXLk0zNZVyc/P1YVm0Dft+WQHvWdVEuFzpR3dJspczNLdBsJFx6zB3RI1th4Ata3PjFJ/angv8FWgFpU+q3GpYAAAAASUVORK5CYII=" x="0" y="0" width="46" height="48"/></svg>';
function updateDarkToggleIcon(){var b=document.getElementById('dark-toggle');if(!b)return;var isDark=document.body.classList.contains('dark-mode');b.innerHTML=isDark?_DT_MOON:_DT_SUN;b.title=isDark?'Switch to light mode':'Switch to dark mode';}
function _refreshDarkButtons(){
  // Re-apply pump test type buttons with correct dark/light colors
  var _ri=document.querySelector('input[name="pump-test-type"]:checked');
  var ptype=_ri?_ri.value:'std';
  if(!_ri){document.querySelectorAll('.pump-type-btns button').forEach(function(b){if(b.classList.contains('on'))ptype=b.dataset.ptype;});}
  // Guarded: if setPumpTestType throws, the sketch/signature repaints below
  // must still run (a thrown error here previously blocked signature recolour).
  try { if(typeof setPumpTestType==='function') setPumpTestType(ptype); } catch(e){ console.warn('setPumpTestType in dark toggle:',e); }
  // B3: sketch canvases paint their own background in _skRedraw, so a dark-mode
  // toggle must repaint every sketch or a stale white/dark fill persists.
  try { if(typeof _skStrokes!=='undefined'){ Object.keys(_skStrokes).forEach(function(uid){ if(typeof _skRedraw==='function') _skRedraw(uid); }); } } catch(e){}
  // B2 (Option B): signatures are stored as vector strokes — repaint them in the
  // new theme's ink colour so EXISTING signatures stay visible after a toggle.
  try { if(typeof _sigRepaintAll==='function') _sigRepaintAll(); } catch(e){}
}
initDarkMode();
// ── Custom modals — callback-based replacements for confirm/prompt/alert ──
function _aConfirm(msg,onOk,okText){
  var isDark=document.body.classList.contains('dark-mode');
  var bg=isDark?'#16151b':'#fff',fg=isDark?'#d0d8f0':'#1C2333',fg2=isDark?'#8a94b0':'#4A5568',bdr=isDark?'rgba(255,255,255,.14)':'#DDE1E7';
  var ov=document.createElement('div');ov.className='_a-modal-ov';
  ov.style.cssText='position:fixed;inset:0;background:rgba(0,0,0,.55);z-index:10001;display:flex;align-items:center;justify-content:center;font-family:Calibri,sans-serif;';
  var h='<div style="background:'+bg+';border-radius:12px;padding:24px 28px;max-width:420px;width:90%;box-shadow:0 12px 40px rgba(0,0,0,.25);color:'+fg+';border:1px solid '+bdr+';">';
  h+='<div style="font-size:14px;line-height:1.5;margin-bottom:18px;white-space:pre-wrap;">'+_escHtml(msg)+'</div>';
  h+='<div style="display:flex;gap:10px;justify-content:flex-end;">';
  h+='<button class="_ac-cancel" style="padding:8px 20px;border:1.5px solid '+bdr+';border-radius:8px;background:none;color:'+fg2+';font-weight:600;font-size:13px;font-family:Calibri,sans-serif;cursor:pointer;">Cancel</button>';
  h+='<button class="_ac-ok" style="padding:8px 20px;border:none;border-radius:8px;background:#9C2742;color:white;font-weight:600;font-size:13px;font-family:Calibri,sans-serif;cursor:pointer;">'+(okText||'OK')+'</button>';
  h+='</div></div>';
  ov.innerHTML=h;
  ov.addEventListener('click',function(e){if(e.target===ov)ov.remove();});
  ov.querySelector('._ac-cancel').onclick=function(){ov.remove();};
  ov.querySelector('._ac-ok').onclick=function(){ov.remove();if(onOk)onOk();};
  document.body.appendChild(ov);ov.querySelector('._ac-ok').focus();
}
function _aPrompt(msg,defVal,onOk){
  var isDark=document.body.classList.contains('dark-mode');
  var bg=isDark?'#16151b':'#fff',fg=isDark?'#d0d8f0':'#1C2333',fg2=isDark?'#8a94b0':'#4A5568',bdr=isDark?'rgba(255,255,255,.14)':'#DDE1E7',ibg=isDark?'#1f1d26':'#F8FAFC';
  var ov=document.createElement('div');ov.className='_a-modal-ov';
  ov.style.cssText='position:fixed;inset:0;background:rgba(0,0,0,.55);z-index:10001;display:flex;align-items:center;justify-content:center;font-family:Calibri,sans-serif;';
  var h='<div style="background:'+bg+';border-radius:12px;padding:24px 28px;max-width:420px;width:90%;box-shadow:0 12px 40px rgba(0,0,0,.25);color:'+fg+';border:1px solid '+bdr+';">';
  h+='<div style="font-size:14px;line-height:1.5;margin-bottom:14px;white-space:pre-wrap;">'+_escHtml(msg)+'</div>';
  h+='<input class="_ap-input" type="text" value="'+_escAttr(defVal||'')+'" style="width:100%;padding:10px 14px;border:1.5px solid '+bdr+';border-radius:8px;font-size:14px;font-family:Calibri,sans-serif;background:'+ibg+';color:'+fg+';outline:none;margin-bottom:16px;box-sizing:border-box;">';
  h+='<div style="display:flex;gap:10px;justify-content:flex-end;">';
  h+='<button class="_ac-cancel" style="padding:8px 20px;border:1.5px solid '+bdr+';border-radius:8px;background:none;color:'+fg2+';font-weight:600;font-size:13px;font-family:Calibri,sans-serif;cursor:pointer;">Cancel</button>';
  h+='<button class="_ac-ok" style="padding:8px 20px;border:none;border-radius:8px;background:#9C2742;color:white;font-weight:600;font-size:13px;font-family:Calibri,sans-serif;cursor:pointer;">OK</button>';
  h+='</div></div>';
  ov.innerHTML=h;var inp=ov.querySelector('._ap-input');
  ov.addEventListener('click',function(e){if(e.target===ov)ov.remove();});
  ov.querySelector('._ac-cancel').onclick=function(){ov.remove();};
  ov.querySelector('._ac-ok').onclick=function(){var v=inp.value;ov.remove();if(onOk)onOk(v);};
  inp.addEventListener('keydown',function(e){if(e.key==='Enter'){var v=inp.value;ov.remove();if(onOk)onOk(v);}if(e.key==='Escape')ov.remove();});
  document.body.appendChild(ov);inp.focus();inp.select();
}
function _aAlert(msg){
  var isDark=document.body.classList.contains('dark-mode');
  var bg=isDark?'#16151b':'#fff',fg=isDark?'#d0d8f0':'#1C2333',bdr=isDark?'rgba(255,255,255,.14)':'#DDE1E7';
  var ov=document.createElement('div');ov.className='_a-modal-ov';
  ov.style.cssText='position:fixed;inset:0;background:rgba(0,0,0,.55);z-index:10001;display:flex;align-items:center;justify-content:center;font-family:Calibri,sans-serif;';
  var h='<div style="background:'+bg+';border-radius:12px;padding:24px 28px;max-width:420px;width:90%;box-shadow:0 12px 40px rgba(0,0,0,.25);color:'+fg+';border:1px solid '+bdr+';">';
  h+='<div style="font-size:14px;line-height:1.5;margin-bottom:18px;white-space:pre-wrap;">'+_escHtml(msg)+'</div>';
  h+='<div style="display:flex;justify-content:flex-end;">';
  h+='<button class="_ac-ok" style="padding:8px 20px;border:none;border-radius:8px;background:#9C2742;color:white;font-weight:600;font-size:13px;font-family:Calibri,sans-serif;cursor:pointer;">OK</button>';
  h+='</div></div>';
  ov.innerHTML=h;
  ov.addEventListener('click',function(e){if(e.target===ov)ov.remove();});
  ov.querySelector('._ac-ok').onclick=function(){ov.remove();};
  document.body.appendChild(ov);ov.querySelector('._ac-ok').focus();
}
function _escHtml(s){return String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');}
function _escAttr(s){return String(s).replace(/&/g,'&amp;').replace(/"/g,'&quot;').replace(/</g,'&lt;');}
function openMobileMenu(){
  var ha=document.querySelector('.header-actions');
  var bd=document.getElementById('mobile-menu-backdrop');
  // S266: the drawer lives inside .app-header, which has backdrop-filter:blur + z-index:10000.
  // That ancestor creates a stacking context AND a containing block that traps the fixed-position
  // drawer (rendering it BEHIND the body). Move the drawer to <body> on open so it escapes the
  // trap and overlays everything; restore it on close so the desktop header is unchanged.
  if(ha){
    if(!ha._origParent){ ha._origParent=ha.parentNode; ha._origNext=ha.nextSibling; }
    document.body.appendChild(ha);
    ha.classList.add('mobile-open');
  }
  if(bd)bd.style.display='block';
}
function goBackToHub(){
  var pp=new URLSearchParams(window.location.search);
  var proj=pp.get('project');
  var hubUrl='ARENCON_Project_Hub.html'+(proj?('?project='+proj):'');
  // S264: Hub mode → force a full save then navigate (no prompt). Standalone → just go.
  if(proj && typeof _saveThenLeave==='function'){ _saveThenLeave(hubUrl); }
  else { window.location.href=hubUrl; }
}
function closeMobileMenu(){
  var ha=document.querySelector('.header-actions');
  var bd=document.getElementById('mobile-menu-backdrop');
  if(ha){
    ha.classList.remove('mobile-open');
    // Restore the drawer to its original spot in the header (so desktop layout is unchanged).
    if(ha._origParent){
      if(ha._origNext) ha._origParent.insertBefore(ha, ha._origNext);
      else ha._origParent.appendChild(ha);
    }
  }
  if(bd)bd.style.display='none';
}
// S267(C) v3: fullscreen chart viewer — ALWAYS landscape. The chart must never be shown in portrait,
// so when the phone is held portrait we CSS-rotate the chart 90° to fill the screen sideways; when the
// phone is already landscape we show it upright. We rotate an inner "rotor" (not the stage) and size it
// so that after rotation it fills the stage. window._figFsRot (0|90) is read by the annotation drag math
// (_annMove) so dragging labels still moves them the way the eye expects while rotated.
var _figFsActive = null; // {wrap, origParent, origNext, origStyle, chartVar}
window._figFsRot = 0;     // current fullscreen rotation in degrees (0 or 90)
function _figChartByName(n){
  try{
    if(n==='chart3pt') return (typeof chart3pt!=='undefined')?chart3pt:null;
    if(n==='netChart3pt') return (typeof netChart3pt!=='undefined')?netChart3pt:null;
    if(n==='pldChart') return (typeof pldChart!=='undefined')?pldChart:null;
    if(n==='pldNetChart') return (typeof pldNetChart!=='undefined')?pldNetChart:null;
  }catch(e){}
  return null;
}
// Lay out the rotor for the current viewport orientation. Portrait → rotate 90°, rotor sized
// (stageH × stageW) so the rotated box fills the stage. Landscape → no rotation, rotor fills stage.
function _figFsLayout(){
  if(!_figFsActive) return;
  var stage=document.getElementById('fig-fs-stage');
  var rotor=document.getElementById('fig-fs-rotor');
  if(!stage||!rotor) return;
  var sw=stage.clientWidth, sh=stage.clientHeight;
  var portrait = sh >= sw; // taller than wide → rotate the chart to landscape
  if(portrait){
    window._figFsRot = 90;
    // rotor's pre-rotation size = swapped stage dims, centred, then rotated 90° clockwise
    rotor.style.width = sh+'px';
    rotor.style.height = sw+'px';
    rotor.style.position='absolute';
    rotor.style.left='50%'; rotor.style.top='50%';
    rotor.style.transform='translate(-50%,-50%) rotate(90deg)';
    rotor.style.transformOrigin='center center';
  } else {
    window._figFsRot = 0;
    rotor.style.position='absolute';
    rotor.style.width='100%'; rotor.style.height='100%';
    rotor.style.left='0'; rotor.style.top='0';
    rotor.style.transform='none';
  }
}
function _openChartFS(figId, chartVar){
  var ov=document.getElementById('fig-fs-overlay');
  var stage=document.getElementById('fig-fs-stage');
  var canvas=document.getElementById(chartVar);
  if(!ov||!stage||!canvas) return;
  var wrap=canvas.parentElement; // the position:relative;height:NNNpx wrapper
  if(!wrap) return;
  if(_figFsActive) _closeChartFS(); // only one at a time
  var titleTxt='';
  var fig=document.getElementById(figId);
  if(fig){ var t=fig.querySelector('.fig-t'); if(t) titleTxt=t.textContent; }
  var titleEl=document.getElementById('fig-fs-title'); if(titleEl) titleEl.textContent=titleTxt;
  _figFsActive={wrap:wrap, origParent:wrap.parentNode, origNext:wrap.nextSibling, origStyle:wrap.getAttribute('style')||'', chartVar:chartVar};
  // build a fresh rotor inside the stage and move the chart wrapper into it
  stage.innerHTML='';
  var rotor=document.createElement('div');
  rotor.id='fig-fs-rotor';
  stage.appendChild(rotor);
  wrap.setAttribute('style','position:absolute;inset:0;width:100%;height:100%;');
  rotor.appendChild(wrap);
  ov.classList.add('open');
  _figFsLayout();
  function _rs(){ var c=_figChartByName(chartVar); if(c){ try{ c.resize(); c.update('none'); c.render(); if(typeof renderChartAnnotations==='function') renderChartAnnotations(c, chartVar); }catch(e){} } }
  requestAnimationFrame(function(){ _figFsLayout(); _rs(); setTimeout(function(){ _figFsLayout(); _rs(); }, 220); });
}
function _closeChartFS(){
  var ov=document.getElementById('fig-fs-overlay');
  if(ov) ov.classList.remove('open');
  window._figFsRot = 0;
  if(_figFsActive && _figFsActive.wrap && _figFsActive.origParent){
    var w=_figFsActive.wrap;
    w.setAttribute('style', _figFsActive.origStyle); // restore original inline height
    if(_figFsActive.origNext) _figFsActive.origParent.insertBefore(w, _figFsActive.origNext);
    else _figFsActive.origParent.appendChild(w);
    var cv=_figFsActive.chartVar;
    _figFsActive=null;
    var stage=document.getElementById('fig-fs-stage'); if(stage) stage.innerHTML='';
    requestAnimationFrame(function(){ var c=_figChartByName(cv); if(c){ try{ c.resize(); c.update('none'); c.render(); if(typeof renderChartAnnotations==='function') renderChartAnnotations(c, cv); }catch(e){} } });
  } else {
    _figFsActive=null;
  }
}
// Re-layout + resize when the phone is rotated or the window changes while fullscreen is open.
function _figFsOnResize(){
  if(!_figFsActive) return;
  _figFsLayout();
  var c=_figChartByName(_figFsActive.chartVar);
  if(c){ try{ c.resize(); c.update('none'); c.render(); if(typeof renderChartAnnotations==='function') renderChartAnnotations(c, _figFsActive.chartVar); }catch(e){} }
}
window.addEventListener('resize', _figFsOnResize);
window.addEventListener('orientationchange', function(){ setTimeout(_figFsOnResize, 250); });
// Escape closes the fullscreen chart (desktop debug / external keyboards)
document.addEventListener('keydown', function(e){ if(e.key==='Escape' && _figFsActive) _closeChartFS(); });
  </script>
  <script>updateDarkToggleIcon();if(typeof _updateInspectorChip==='function')_updateInspectorChip();</script>
  <div class="project-bar" id="project-bar">
    <span class="pb-badge" id="pb-badge" onclick="issueReport()" title="Click to change status">DRAFT</span>
    <span class="pb-inst" id="pb-inst" title="Current DFP instance number" style="font-size:calc(10px + var(--ts));font-weight:700;padding:2px 8px;border-radius:4px;color:#fff;background:#2C4A6B;letter-spacing:.3px;flex-shrink:0;white-space:nowrap;">DFP #1</span>
    <span class="pb-filename" id="pb-filename"></span>
  </div>
  <div class="phase-bar" id="phase-bar">
    <div class="phase-tab" id="phase-setup" onclick="switchPhase('setup')"><span class="ph-name">Setup</span><span class="ph-sub">Summary · Pre-Comm · Visual</span></div>
    <div class="phase-tab" id="phase-tests" onclick="switchPhase('tests')"><span class="ph-name">Tests</span><span class="ph-sub">Controller · 3-Pt · PLD · FA</span></div>
    <div class="phase-tab" id="phase-closeout" onclick="switchPhase('closeout')"><span class="ph-name">Closeout</span><span class="ph-sub">Defic · Sign · Sketch · Photos</span><span class="ph-flag" id="phase-closeout-flag" style="display:none;"></span></div>
  </div>
  <div class="section-nav" id="section-nav"></div>
</header>
<!-- Phase nav model + renderer -->
<script>
var PHASES = {  setup:    { label:'Setup',    panels:[
    {id:'proj',  label:'Summary'},
    {id:'s1',    label:'1. Pre-Commissioning', dot:true},
    {id:'s2',    label:'2. Visual Inspection', dot:true}
  ]},
  tests:    { label:'Tests',    panels:[
    {id:'s3',    label:'3. Controller Tests', dot:true},
    {id:'s4',    label:'4. Performance Test', dot:true},
    {id:'s5',    label:'5. FA & Signaling', dot:true}
  ]},
  closeout: { label:'Closeout', panels:[
    {id:'defic', label:'6. Deficiencies', badge:true},
    {id:'sign',  label:'7. Signature'},
    {id:'sketch',label:'8. Sketches'},
    {id:'photos',label:'Photos'}
  ]}
};
function _phaseOf(panelId){
  for(var ph in PHASES){ if(PHASES[ph].panels.some(function(p){return p.id===panelId;})) return ph; }
  return 'setup';
}
var _activePhase = 'setup';
function renderSubNav(phase){
  var nav = document.getElementById('section-nav');
  if(!nav) return;
  var activePanel = null;
  // which panel is currently active?
  for(var ph in PHASES){ PHASES[ph].panels.forEach(function(p){ var el=document.getElementById('panel-'+p.id); if(el&&el.classList.contains('active')) activePanel=p.id; }); }
  var html='';
  // S250: phase bar removed — render ALL panels across every phase in one scrollable row (FRT-style).
  // `phase` arg is ignored; kept for caller compatibility.
  for(var phk in PHASES){ PHASES[phk].panels.forEach(function(p){
    var cls = 'nav-tab' + (p.id===activePanel?' active':'');
    var inner = p.label;
    if(p.dot) inner += '<span class="tab-dot" id="dot-'+p.id+'"></span>';
    if(p.badge) inner += '<span class="tab-count" id="defic-tab-count" style="display:none;"></span>';
    // S280: Summary tab carries the overall verdict status dot
    if(p.id==='proj') inner += '<span class="verdict-dot" id="verdict-tab-dot"></span>';
    html += '<div class="'+cls+'" id="tab-'+p.id+'" onclick="switchPanel(\''+p.id+'\')">'+inner+'</div>';
  }); }
  nav.innerHTML = html;
  // refresh the dot/badge state now that elements were recreated
  if(typeof updateProgress==='function') { /* dots refreshed via updateProgress */ }
  // S280: nav rebuild recreates #verdict-tab-dot empty — re-apply its state
  if(typeof updateVerdict==='function') updateVerdict();
}
function switchPhase(phase){
  // Clicking a phase pill navigates to the FIRST panel of that phase so the sub-nav,
  // its active highlight, and the content below all stay in sync.
  if(typeof PHASES!=='undefined' && PHASES[phase] && PHASES[phase].panels.length){
    switchPanel(PHASES[phase].panels[0].id);
    return;
  }
  _activePhase = phase;
  document.querySelectorAll('.phase-tab').forEach(function(t){ t.classList.remove('active'); });
  var pt = document.getElementById('phase-'+phase); if(pt) pt.classList.add('active');
  renderSubNav(phase);
  // refresh dots + badge for the freshly-rendered tabs
  if(typeof updateProgress==='function') updateProgress();
  if(typeof updateDeficTabBadge==='function') updateDeficTabBadge();
}
function updatePhaseFlags(){
  // Closeout flag = open deficiency count
  var flag = document.getElementById('phase-closeout-flag');
  if(!flag) return;
  var open = 0;
  try { open = (contractors.flatMap(function(n){return deficiencies[n]||[];}).concat(generalDeficiencies||[])).filter(function(d){return (d.status||'open')!=='resolved';}).length; }
  catch(e){ open = 0; }
  if(open>0){ flag.style.display='inline-flex'; flag.textContent='\u2691 '+open; }
  else { flag.style.display='none'; }
}
</script>

<!-- Offline indicator banner -->
<div id="offline-banner" style="display:none;background:#E65100;color:white;padding:8px 20px;font-size:13px;font-weight:700;text-align:center;align-items:center;justify-content:center;gap:8px;z-index:99;">
  <span>📡 You are offline — data is auto-saved locally and will sync when you reconnect.</span>
</div>

<!-- S280: #report-verdict relocated into the Summary tab (bottom of #panel-proj).
     It was a full-bleed band pinned above all content, distracting during data entry.
     A small status dot on the Summary tab now carries pass/fail globally instead. -->

<div class="main-wrap">

  <!-- PROGRESS — global checklist bar retired S214 (completion overview on Summary tab is now the roll-up).
       Markup kept hidden + inert so updateProgress() writes stay valid without null guards (S137 dead-handler discipline). -->
  <div class="summary-bar" style="display:none;">
    <div class="sum-label" id="prog-label">0 / 0 Items</div>
    <div class="sum-bar-bg"><div class="sum-bar-fill" id="prog-fill" style="width:0%"></div></div>
    <div class="sum-stats">
      <span class="s-yes-c" id="cnt-yes">✓ 0</span>
      <span class="s-no-c" id="cnt-no">✗ 0</span>
      <span class="s-na-c" id="cnt-na">— 0</span>
    </div>
  </div>

  <!-- ══ SUMMARY (overview + project info) ══ -->
  <div class="panel active" id="panel-proj">

    <!-- S280: Overall verdict at the TOP of Summary (just below the tab strip). Same
         three-colour bar, contained (rounded + soft shadow), Summary-only. Moved here
         from the bottom — bottom crowded the mobile Prev/Next bar and read poorly. -->
    <div class="verdict-label" id="report-verdict-label" style="display:none;margin-top:0;">Overall verdict</div>
    <div id="report-verdict" class="report-verdict" style="display:none;margin-bottom:18px;"></div>

    <!-- S256: summarized stats row — 4 tiles, all from the same checklist counts so they reconcile.
         Completion % removed (the Inspection Completion card below already shows it). -->
    <!-- S258: 5 tiles. Fail = No + test FAIL; N/A = not applicable (grey); I/C = incomplete (unanswered). Row reconciles: Pass+Fail+N/A+I/C = Checklist. -->
    <!-- S264: checklist-outcomes donut. Total in centre, Pass/Fail/N/A/I/C slices.
         Old 5 tiles retired (read as undifferentiated clutter). The four legend
         values keep the original sstat-* ids so existing count code still feeds them;
         renderOutcomeDonut() sizes the arcs each render. r=58, C≈364.4. -->
    <div class="sum-stats" id="sum-stats">
      <div class="oc-donut">
        <svg width="148" height="148" viewBox="0 0 148 148" id="oc-svg">
          <circle cx="74" cy="74" r="58" fill="none" stroke="var(--na-bg)" stroke-width="20"/>
          <circle id="oc-arc-pass" cx="74" cy="74" r="58" fill="none" stroke="var(--yes)"  stroke-width="20" stroke-dasharray="0 364.4" stroke-dashoffset="0"/>
          <circle id="oc-arc-fail" cx="74" cy="74" r="58" fill="none" stroke="var(--no)"   stroke-width="20" stroke-dasharray="0 364.4" stroke-dashoffset="0"/>
          <circle id="oc-arc-na"   cx="74" cy="74" r="58" fill="none" stroke="var(--na)"   stroke-width="20" stroke-dasharray="0 364.4" stroke-dashoffset="0"/>
          <circle id="oc-arc-ic"   cx="74" cy="74" r="58" fill="none" stroke="var(--warn)" stroke-width="20" stroke-dasharray="0 364.4" stroke-dashoffset="0"/>
        </svg>
        <div class="oc-ctr"><div class="v" id="sstat-total">0</div><div class="l">Checklist</div></div>
      </div>
      <div class="oc-legend">
        <div class="oc-leg"><span class="dot" style="background:var(--yes)"></span><span class="nm">Pass</span><span class="val" id="sstat-pass">0</span><span class="pc" id="ocpc-pass">0%</span></div>
        <div class="oc-leg"><span class="dot" style="background:var(--no)"></span><span class="nm">Fail</span><span class="val" id="sstat-defic">0</span><span class="pc" id="ocpc-fail">0%</span></div>
        <div class="oc-leg"><span class="dot" style="background:var(--na)"></span><span class="nm">N/A</span><span class="val" id="sstat-na">0</span><span class="pc" id="ocpc-na">0%</span></div>
        <div class="oc-leg"><span class="dot" style="background:var(--warn)"></span><span class="nm">I/C &mdash; incomplete</span><span class="val" id="sstat-ic">0</span><span class="pc" id="ocpc-ic">0%</span></div>
      </div>
    </div>

    <!-- Completion overview -->
    <div class="ov-card" id="completion-overview">
      <div class="ov-hd">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M9 11l3 3L22 4"/><path d="M21 12v7a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11"/></svg>
        <span class="ov-t">Inspection Completion</span>
        <span class="ov-pct" id="ov-pct">0%</span>
      </div>
      <div class="ov-overall">
        <div class="ov-bar"><i id="ov-bar-fill" style="width:0%"></i></div>
        <div class="ov-lbl"><span id="ov-lbl-main">0 of 0 items complete</span><span class="ov-attn" id="ov-lbl-attn" style="display:none;"></span></div>
      </div>
      <div id="ov-rows"></div>
      <div class="ov-attn-strip" id="ov-attn-strip" style="display:none;" onclick="switchPanel('defic')">
        <div class="ov-ic" id="ov-attn-ic">0</div>
        <div class="ov-nm" id="ov-attn-nm">0 open deficiencies<span class="ov-s">Reported, not yet resolved — does not block completion</span></div>
        <span class="ov-chev" style="margin-left:auto;color:#b88;">›</span>
      </div>
    </div>

    <div class="card">
      <div class="card-header">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg>
        Project Information
      </div>
      <div class="card-body">

        <div class="proj-grid">
          <!-- Row 1: Project identification -->
          <div class="field-group"><label>Project No.</label><input type="text" id="pi-projno" placeholder="9999.99" onblur="if(typeof saveState==='function')saveState();"></div>
          <div class="field-group"><label>Client</label><input type="text" id="pi-client" placeholder="Client / Owner name"></div>
          <div class="field-group"><label>Project Name / Building</label><input type="text" id="pi-projname" placeholder="Building # &amp; Scope of Work"></div>
          <!-- Row 2: Location -->
          <div class="field-group" style="grid-column:span 2"><label>Project Address</label><input type="text" id="pi-addr" placeholder="123 ABC Ave., City, Province"></div>
          <!-- Row 3: Inspection details -->
          <div class="field-group"><label>Date of Inspection</label><input type="date" id="pi-date"></div>
          <div class="field-group"><label>Prepared By</label><input type="text" id="pi-prepby" placeholder="Initials or Name"></div>
          <!-- Row 4: Contractors -->
          <div class="field-group" style="grid-column:span 3">
            <label>Contractor(s) <button class="btn btn-outline btn-sm" onclick="addContractorField()" style="margin-left:8px;font-size:11px;padding:2px 8px;">+ Add</button></label>
            <div id="contractor-fields">
              <input type="text" id="pi-contractor" placeholder="Primary contractor company" style="margin-bottom:4px;">
            </div>
          </div>

          <div class="field-group"><label>Form Revision</label><input type="text" id="pi-revision" placeholder="Enter revision (e.g. R01)" style="font-weight:600;"></div>
          <div class="field-group"><label>Date Modified</label><input type="text" id="pi-date-modified" readonly style="background:#f5f7fa;" placeholder="Auto-updated on changes"></div>
        </div>
      </div>
    </div>
  </div>

  <!-- ══ SECTION 1: PRE-COMMISSIONING ══ -->
  <div class="panel" id="panel-s1">
    <div class="card"><div class="card-header"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M9 11l3 3L22 4"/><path d="M21 12v7a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11"/></svg>1. Pre-Commissioning</div><div class="card-body"><div id="cl-s1"></div></div></div>
  </div>

  <!-- ══ SECTION 2: VISUAL INSPECTION ══ -->
  <div class="panel" id="panel-s2">
    <div class="card"><div class="card-header"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M1 12s4-8 11-8 11 8 11 8-4 8-11 8-11-8-11-8z"/><circle cx="12" cy="12" r="3"/></svg>2. Visual Inspection</div><div class="card-body"><div id="cl-s2"></div></div></div>
  </div>

  <!-- ══ SECTION 3: PUMP/CONTROLLER/LOUVER TESTS ══ -->
  <div class="panel" id="panel-s3">

    <div class="card">
      <div class="card-header mid"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="7" width="16" height="10" rx="2"/><line x1="22" y1="11" x2="22" y2="13"/><line x1="7" y1="11" x2="7" y2="13"/><line x1="11" y1="11" x2="11" y2="13"/><line x1="15" y1="11" x2="15" y2="13"/></svg>Battery Start-Up Time Test</div>
      <div class="card-body">
        <div class="subsection-note">
          Pump to be operated <strong>12 times</strong> for controller test (6 manual, 6 automatic).<br>
          Auto Test: Flow water via drain (batteries #1 &amp; #2 will alternate automatically).<br>
          Manual Test: Press button #1 &amp; #2 alternately on pump controller. Rest <strong>20 seconds</strong> between each test.<br>
          Diesel engine — Start-up times cannot exceed cumulatively <strong>45 seconds</strong> for all 12 start-ups. If cumulative &gt;45s, engine shall run for 5 minutes at full speed.
        </div>
        <div class="battery-grid">
          <!-- Battery 1 -->
          <div class="battery-card">
            <div class="battery-card-header">🔋 Battery #1</div>
            <table class="battery-table">
              <thead><tr><th>Test</th><th>Duration</th></tr></thead>
              <tbody id="bat1-body"></tbody>
            </table>
          </div>
          <!-- Battery 2 -->
          <div class="battery-card">
            <div class="battery-card-header">🔋 Battery #2</div>
            <table class="battery-table">
              <thead><tr><th>Test</th><th>Duration</th></tr></thead>
              <tbody id="bat2-body"></tbody>
            </table>
          </div>
        </div>
        <div style="margin-top:14px;background:white;border:1.5px solid var(--border);border-radius:8px;overflow:hidden;">
          <div class="cumulative-row" id="cum-row">Combined Total Duration: <span id="cum-total">0.00</span> s</div>
          <div class="pass-fail-row" id="pf-row">—</div>
        </div>
      </div>
    </div>

    <div class="card"><div class="card-header"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="7" width="16" height="10" rx="2"/><line x1="22" y1="11" x2="22" y2="13"/><line x1="7" y1="11" x2="7" y2="13"/><line x1="11" y1="11" x2="11" y2="13"/><line x1="15" y1="11" x2="15" y2="13"/></svg>Controller &amp; Louver Items</div><div class="card-body"><div id="cl-s3"></div></div></div>
  </div>

  <!-- ══ SECTION 4a: 3-POINT TEST ══ -->
  <div class="panel" id="panel-s4">

    <div class="card">
      <div class="card-header mid"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="3"/><path d="M19.4 15a1.65 1.65 0 0 0 .33 1.82l.06.06a2 2 0 1 1-2.83 2.83l-.06-.06a1.65 1.65 0 0 0-1.82-.33 1.65 1.65 0 0 0-1 1.51V21a2 2 0 0 1-4 0v-.09A1.65 1.65 0 0 0 9 19.4a1.65 1.65 0 0 0-1.82.33l-.06.06a2 2 0 1 1-2.83-2.83l.06-.06a1.65 1.65 0 0 0 .33-1.82 1.65 1.65 0 0 0-1.51-1H3a2 2 0 0 1 0-4h.09A1.65 1.65 0 0 0 4.6 9a1.65 1.65 0 0 0-.33-1.82l-.06-.06a2 2 0 1 1 2.83-2.83l.06.06a1.65 1.65 0 0 0 1.82.33H9a1.65 1.65 0 0 0 1-1.51V3a2 2 0 0 1 4 0v.09a1.65 1.65 0 0 0 1 1.51 1.65 1.65 0 0 0 1.82-.33l.06-.06a2 2 0 1 1 2.83 2.83l-.06.06a1.65 1.65 0 0 0-.33 1.82V9a1.65 1.65 0 0 0 1.51 1H21a2 2 0 0 1 0 4h-.09a1.65 1.65 0 0 0-1.51 1z"/></svg>Test Setup</div>
      <div class="card-body">
        <div class="ts-subsec"><span class="bar"></span><span class="t">Pump Test Type</span><span class="hint">one choice for the whole report — never mixed</span></div>
        <div class="ts-seg pump-type-btns">
          <button type="button" onclick="setPumpTestType('std')" data-ptype="std" class="on">3-Point Standard (w/o PLD)</button>
          <button type="button" onclick="setPumpTestType('pld')" data-ptype="pld">7-Point with PLD</button>
        </div>
        <div id="tab-type-note-4a" style="font-size:calc(11px + var(--ts));color:var(--silver);margin-top:6px;">All sections below use the selected test type.</div>
      </div>
    </div>

    <!-- ════ 3-POINT SECTION (shown when Test Type = 3-Point) ════ -->
    <div id="perf-std">
    <div class="card">
      <div class="card-header mid"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="3"/><path d="M19.4 15a1.65 1.65 0 0 0 .33 1.82l.06.06a2 2 0 1 1-2.83 2.83l-.06-.06a1.65 1.65 0 0 0-1.82-.33 1.65 1.65 0 0 0-1 1.51V21a2 2 0 0 1-4 0v-.09A1.65 1.65 0 0 0 9 19.4a1.65 1.65 0 0 0-1.82.33l-.06.06a2 2 0 1 1-2.83-2.83l.06-.06a1.65 1.65 0 0 0 .33-1.82 1.65 1.65 0 0 0-1.51-1H3a2 2 0 0 1 0-4h.09A1.65 1.65 0 0 0 4.6 9a1.65 1.65 0 0 0-.33-1.82l-.06-.06a2 2 0 1 1 2.83-2.83l.06.06a1.65 1.65 0 0 0 1.82.33H9a1.65 1.65 0 0 0 1-1.51V3a2 2 0 0 1 4 0v.09a1.65 1.65 0 0 0 1 1.51 1.65 1.65 0 0 0 1.82-.33l.06-.06a2 2 0 1 1 2.83 2.83l-.06.06a1.65 1.65 0 0 0-.33 1.82V9a1.65 1.65 0 0 0 1.51 1H21a2 2 0 0 1 0 4h-.09a1.65 1.65 0 0 0-1.51 1z"/></svg>3-Point Test Inputs</div>
      <div class="card-body" style="padding:10px 16px;">
        <div class="ts-subsec"><span class="bar"></span><span class="t">Pump Nameplate &amp; Evidence</span></div>
        <div class="np-panel">
          <div class="np-head">
            <div class="np-t">⚙ Rated values read from the placard</div>
            <button class="np-scan" id="np-scan-btn" onclick="_placardScan()" title="Read the placard photo and auto-fill the fields">✦ Scan placard &amp; auto-fill</button>
          </div>
          <div style="padding:16px;">
            <div class="ts-rated">
              <div class="meta-field"><label>Rated Flow (gpm)</label><input type="number" id="pm-rated-flow" placeholder="2000" oninput="autoFillStdFlows()"></div>
              <div class="meta-field"><label>Rated Press. (psi)</label><input type="number" id="pm-prv" placeholder="175" oninput="updateChart()"></div>
              <div class="meta-field"><label>Rated Speed (RPM)</label><input type="number" id="pm-rpm" placeholder="1760" oninput="updateChart();if(typeof renderStdTable==='function')renderStdTable();if(typeof renderPldTable==='function')renderPldTable();"></div>
              <div class="meta-field"><label>Pressure Relief Valve (psi)</label><input type="number" id="pm-relief" placeholder="e.g. 185" oninput="updateChart()" title="Circulation/main pressure relief valve set pressure — caps the actual output curve"></div>
              <div class="meta-field"><label>Pressure Reducing Valve (psi)</label><input type="number" id="pm-reducing" placeholder="e.g. 165" oninput="updateChart()" title="Pressure reducing valve set pressure — caps the actual output curve"></div>
              <div class="meta-field"><label>NPSH (psi)</label><input type="number" id="npsh-psi" placeholder="e.g. 20" title="Net Positive Suction Head — if suction at any flow point falls below this, that point is flagged (advisory, not pass/fail)" oninput="setNpsh(this.value)"></div>
            </div>
            <div class="ev-lbl">Photo Evidence</div>
            <div class="ev-tiles" id="pump-placard-zones"></div>
            <div class="np-hint" style="margin-top:9px;">The placard photo feeds the rated values above. All three back up to the photo gallery.</div>
          </div>
          <div id="placard-ocr-host"></div>
        </div>

        <div class="ts-subsec"><span class="bar"></span><span class="t">Equipment Used</span><span class="hint">select all that apply</span></div>
        <div id="equip-grid-3a" class="ts-eq">
          <label><input type="checkbox" name="equip3a"> 2-1/2" Hose Monster w/ 2-1/2" nozzle</label>
          <label><input type="checkbox" name="equip3a"> 2-1/2" Hose Monster w/ 1-3/4" nozzle</label>
          <label><input type="checkbox" name="equip3a"> 2-1/2" Hose Monster w/ 1-1/8" nozzle</label>
          <label><input type="checkbox" name="equip3a"> 2" pitotless nozzle LHM</label>
          <label><input type="checkbox" name="equip3a"> 2" pitotless nozzle OA</label>
          <label><input type="checkbox" name="equip3a"> 1-3/4" pitotless nozzle LHM</label>
          <label><input type="checkbox" name="equip3a"> 1-3/4" pitotless nozzle OA</label>
          <div id="equip-custom-3a"></div>
        </div>
        <button onclick="addCustomEquip('3a')" class="btn btn-outline btn-sm" style="margin-top:8px;">+ More</button>

        <div class="ts-subsec"><span class="bar"></span><span class="t">Pitot Pressure, Flow &amp; Outlets</span></div>
        <div id="pitot-3a" class="ts-pitot"></div>
        <div style="display:flex;align-items:center;gap:10px;flex-wrap:wrap;margin-top:10px;">
          <div id="pitot-total-3a" class="ts-flow-chip">Combined Total Flow: 0 gpm</div>
          <button class="btn btn-outline btn-sm" onclick="addPitotRow('3a')">+ Add Pitot Row</button>
        </div>
      </div>
    </div>

    <!-- Standard pump performance — CARD layout (one card per flow point) -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>Standard Fire Pump Performance (w/o PLD) — 3-Point Test</div>
      <div class="card-body">
        <div class="fp-banner" id="std-fp-banner"></div>
        <div id="std-cards"></div>
      </div>
    </div>

    <!-- ── 4a INDEPENDENT: Water Supply & Demand Data ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        Water Supply &amp; Demand Data
      </div>
      <div class="card-body">
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;align-items:start;">
          <div>
            <div class="detail-label" style="margin-bottom:8px;">Supply Data Points (from flow test)</div>
            <table class="data-table rounded-tbl">
              <thead><tr><th>Point</th><th>Flow (US gpm)</th><th>Pressure (psi)</th></tr></thead>
              <tbody id="supply-tbody">
                <tr><td class="left">Static</td>
                  <td><input type="text" id="ws-static-flow" value="0" readonly style="background:#eee;color:#555;font-weight:600;text-align:center;"></td>
                  <td><input type="number" id="ws-static-psi" placeholder="e.g. 90" oninput="_syncSupply();updateChart3pt()"></td></tr>
                <tr><td class="left">Residual</td>
                  <td><input type="number" id="ws-res-flow" placeholder="e.g. 1500" oninput="_syncSupply();updateChart3pt()"></td>
                  <td><input type="number" id="ws-res-psi" placeholder="e.g. 60" oninput="_syncSupply();updateChart3pt()"></td></tr>
              </tbody>
            </table>
          </div>
          <div>
            <div class="detail-label" style="margin-bottom:8px;">System &amp; Hose Demand</div>
            <table class="data-table rounded-tbl">
              <thead><tr><th>Component</th><th>Flow (US gpm)</th><th>Pressure (psi)</th></tr></thead>
              <tbody>
                <tr>
                  <td style="text-align:left;">Sprinkler System Demand (SD) + Inside Hose Allowance</td>
                  <td><input type="number" id="dem-spr-flow" placeholder="e.g. 150" style="width:90px" oninput="_syncSupply();calcTotalDemand3pt()"></td>
                  <td><input type="number" id="dem-spr-psi" placeholder="e.g. 81" style="width:90px" oninput="_syncSupply();calcTotalDemand3pt()"></td>
                </tr>
                <tr>
                  <td style="text-align:left;">Outside Hose Allowance (OHL)</td>
                  <td><input type="number" id="dem-hose-flow" placeholder="e.g. 50" style="width:90px" oninput="_syncSupply();calcTotalDemand3pt()"></td>
                  <td style="background:#f5f5f5;color:#999;text-align:center;">—</td>
                </tr>
                <tr style="background:#eef4ff;">
                  <td style="text-align:left;font-weight:700;">Total System Demand</td>
                  <td id="dem-total-flow" class="calc-cell" style="font-weight:700;">—</td>
                  <td id="dem-total-psi" class="calc-cell" style="font-weight:700;">—</td>
                </tr>
              </tbody>
            </table>
            <input type="hidden" id="dem-flow" value="">
            <input type="hidden" id="dem-psi" value="">
          </div>
        </div>
      </div>
    </div>

    <!-- ── COMBINED CHART: 3-Point Fire Pump Performance + Supply & Demand ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-body" style="padding:0;">
        <div class="fig" id="fig-chart3pt">
          <div class="fig-hd">
            <svg class="fig-ic" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
            <span class="fig-t">3-Point Fire Pump Performance Test, Water Supply &amp; System Demand Curve</span>
            <button class="fig-fs" type="button" onclick="_openChartFS('fig-chart3pt','chart3pt')" title="View larger" aria-label="View chart larger">⛶</button>
            <span class="fig-verdict na" id="figv-chart3pt">—</span>
          </div>
          <div class="fig-body">
            <div style="position:relative;height:460px;">
              <canvas id="chart3pt" style="position:absolute;inset:0;width:100%;height:100%;"></canvas>
              <div class="sm-overlay" id="smov-chart3pt" style="position:absolute;inset:0;pointer-events:none;"></div>
            </div>
          </div>
          <div class="fig-legend" id="figleg-chart3pt"></div>
          <div class="fig-leghint">Tap a name to show/hide a curve · drag the labels on the chart to reposition them.</div>
          <div class="fig-readout" id="figro-chart3pt"></div>
          <div class="fig-supply" id="figsup-chart3pt"></div>
        </div>
        <canvas id="netPerfChart" style="display:none;width:1px;height:1px;"></canvas>
      </div>
    </div>

    <!-- ── CHART D (3-pt): 3-Point Fire Pump Net Pressure Curve ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-body" style="padding:0;">
        <div class="fig" id="fig-netChart3pt">
          <div class="fig-hd">
            <svg class="fig-ic" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
            <span class="fig-t">3-Point Fire Pump Net Pressure Curve</span>
            <button class="fig-fs" type="button" onclick="_openChartFS('fig-netChart3pt','netChart3pt')" title="View larger" aria-label="View chart larger">⛶</button>
            <span class="fig-verdict na" id="figv-netChart3pt">—</span>
          </div>
          <div class="fig-body">
            <div style="position:relative;height:460px;">
              <canvas id="netChart3pt" style="position:absolute;inset:0;width:100%;height:100%;"></canvas>
            </div>
            <div style="text-align:right;margin-top:6px;"><button class="btn btn-outline btn-sm" onclick="toggleAnnotations('netChart3pt')" id="ann-toggle-netChart3pt" style="font-size:11px;">🏷 Hide Annotations</button></div>
          </div>
          <div class="fig-legend" id="figleg-netChart3pt"></div>
          <div class="fig-leghint">Tap a name to show/hide a curve · drag the labels on the chart to reposition them.</div>
          <div class="fig-readout" id="figro-netChart3pt"></div>
        </div>
      </div>
    </div>
    <!-- S226c: 4.1 churn checklist sits BELOW the 3-pt net pressure chart.
         S280: wrapped in the same .card/.card-body chrome as sections 1/2/3 so it
         aligns (it was previously a bare div with ad-hoc inline padding). -->
    <div class="card" style="margin-top:16px;"><div class="card-header"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="9"/><polyline points="12 7 12 12 15 14"/></svg>4. Performance Test</div><div class="card-body"><div id="cl-s4"></div></div></div>
    </div><!-- /#perf-std -->

    <!-- ════ 7-POINT PLD SECTION (shown when Test Type = 7-Point) ════ -->
    <div id="perf-pld" style="display:none;">

    <!-- 7-Point Test Inputs -->
    <div class="card" style="margin-bottom:14px;">
      <div class="card-header mid"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="9"/><path d="M12 7v5l3 2"/></svg>7-Point Test Inputs</div>
      <div class="card-body" style="padding:10px 16px;">
        <div class="ts-subsec"><span class="bar"></span><span class="t">Pump Nameplate &amp; Evidence</span></div>
        <div class="np-panel">
          <div class="np-head">
            <div class="np-t">⚙ Rated values read from the placard</div>
            <button class="np-scan" onclick="_placardScan()" title="Read the placard photo and auto-fill the fields">✦ Scan placard &amp; auto-fill</button>
          </div>
          <div style="padding:16px;">
            <div class="ts-rated ts-rated-7">
              <div class="meta-field"><label>Rated Flow (gpm)</label><input type="number" id="pm-rated-flow-pld" placeholder="2000" oninput="autoFillPldFlows()"></div>
              <div class="meta-field"><label>Rated Press. (psi)</label><input type="number" id="pm-prv-pld" placeholder="175" oninput="updatePldChart();updatePldNetChart()"></div>
              <div class="meta-field"><label>Rated Speed (RPM)</label><input type="number" id="pm-rpm-pld" placeholder="1760" oninput="if(typeof renderPldTable==='function')renderPldTable();"></div>
              <div class="meta-field"><label>Pressure Relief Valve (psi)</label><input type="number" id="pm-relief-pld" placeholder="e.g. 185" oninput="updatePldChart()" title="Circulation/main pressure relief valve set pressure — caps the actual output curve"></div>
              <div class="meta-field"><label>Pressure Reducing Valve (psi)</label><input type="number" id="pm-reducing-pld" placeholder="e.g. 165" oninput="updatePldChart()" title="Pressure reducing valve set pressure — caps the actual output curve"></div>
              <div class="meta-field"><label>PLD Setting (psi)</label><input type="number" id="pm-pld-setting" placeholder="175" oninput="updatePldChart()"></div>
              <div class="meta-field"><label>NPSH (psi)</label><input type="number" id="npsh-psi-pld" placeholder="e.g. 20" title="Net Positive Suction Head — if suction at any flow point falls below this, that point is flagged (advisory, not pass/fail)" oninput="setNpshPld(this.value)"></div>
            </div>
            <div class="ev-lbl">Photo Evidence</div>
            <div class="ev-tiles" id="pump-placard-zones-4b"></div>
            <div class="np-hint" style="margin-top:9px;">The placard photo feeds the rated values above. All three back up to the photo gallery.</div>
          </div>
        </div>

        <div class="ts-subsec"><span class="bar"></span><span class="t">Equipment Used</span><span class="hint">select all that apply</span></div>
        <div id="equip-grid-4b" class="ts-eq">
          <label><input type="checkbox" name="equip4b"> 2-1/2" Hose Monster w/ 2-1/2" nozzle</label>
          <label><input type="checkbox" name="equip4b"> 2-1/2" Hose Monster w/ 1-3/4" nozzle</label>
          <label><input type="checkbox" name="equip4b"> 2-1/2" Hose Monster w/ 1-1/8" nozzle</label>
          <label><input type="checkbox" name="equip4b"> 2" pitotless nozzle LHM</label>
          <label><input type="checkbox" name="equip4b"> 2" pitotless nozzle OA</label>
          <label><input type="checkbox" name="equip4b"> 1-3/4" pitotless nozzle LHM</label>
          <label><input type="checkbox" name="equip4b"> 1-3/4" pitotless nozzle OA</label>
          <div id="equip-custom-4b"></div>
        </div>
        <button onclick="addCustomEquip('4b')" class="btn btn-outline btn-sm" style="margin-top:8px;">+ More</button>

        <div class="ts-subsec"><span class="bar"></span><span class="t">Pitot Pressure, Flow &amp; Outlets</span></div>
        <div id="pitot-4b" class="ts-pitot"></div>
        <div style="display:flex;align-items:center;gap:10px;flex-wrap:wrap;margin-top:10px;">
          <div id="pitot-total-4b" class="ts-flow-chip">Combined Total Flow: 0 gpm</div>
          <button class="btn btn-outline btn-sm" onclick="addPitotRow('4b')">+ Add Pitot Row</button>
        </div>
<!-- 7-Point table -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        7-Point Performance Test — Fire Pump with Pressure Limiting Device (PLD)
      </div>
      <div class="card-body">
        <div class="subsection-note">
          <strong>Test Procedure:</strong><br>
          * <strong>w/o PRV &amp; PLD (3 points only — 0%, 100%, 150%):</strong> Set PRV to max working pressure and <em>disconnect</em> PLD. Record readings at 0%, 100%, 150% flow only.<br>
          ** <strong>w/ PLD Enabled (all 7 points):</strong> Enable PLD and record all 7 flow points. Then run at churn while setting PLD to 175 psi. PRV shall be ≥10 psi above PLD setting.
        </div>
        <div class="fp-banner" id="pld-fp-banner"></div>
        <div id="pld-cards"></div>
      </div>
    </div>

    <!-- ── 4b INDEPENDENT: Water Supply & Demand Data ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        Water Supply &amp; Demand Data
      </div>
      <div class="card-body">
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;align-items:start;">
          <div>
            <div class="detail-label" style="margin-bottom:8px;">Supply Data Points (from flow test)</div>
            <table class="data-table rounded-tbl">
              <thead><tr><th>Point</th><th>Flow (US gpm)</th><th>Pressure (psi)</th></tr></thead>
              <tbody>
                <tr><td class="left">Static</td>
                  <td><input type="text" id="pld-ws-static-flow" value="0" readonly style="background:#eee;color:#555;font-weight:600;text-align:center;"></td>
                  <td><input type="number" id="pld-ws-static-psi" placeholder="e.g. 90" oninput="_syncSupply();updatePldChart()"></td></tr>
                <tr><td class="left">Residual</td>
                  <td><input type="number" id="pld-ws-res-flow" placeholder="e.g. 1500" oninput="_syncSupply();updatePldChart()"></td>
                  <td><input type="number" id="pld-ws-res-psi" placeholder="e.g. 60" oninput="_syncSupply();updatePldChart()"></td></tr>
              </tbody>
            </table>
          </div>
          <div>
            <div class="detail-label" style="margin-bottom:8px;">System &amp; Hose Demand</div>
            <table class="data-table rounded-tbl">
              <thead><tr><th>Component</th><th>Flow (US gpm)</th><th>Pressure (psi)</th></tr></thead>
              <tbody>
                <tr>
                  <td style="text-align:left;">Sprinkler System Demand (SD) + Inside Hose Allowance</td>
                  <td><input type="number" id="pld-dem-spr-flow" placeholder="e.g. 150" style="width:90px" oninput="_syncSupply();calcTotalDemandPld()"></td>
                  <td><input type="number" id="pld-dem-spr-psi" placeholder="e.g. 81" style="width:90px" oninput="_syncSupply();calcTotalDemandPld()"></td>
                </tr>
                <tr>
                  <td style="text-align:left;">Outside Hose Allowance (OHL)</td>
                  <td><input type="number" id="pld-dem-hose-flow" placeholder="e.g. 50" style="width:90px" oninput="_syncSupply();calcTotalDemandPld()"></td>
                  <td style="background:#f5f5f5;color:#999;text-align:center;">—</td>
                </tr>
                <tr style="background:#eef4ff;">
                  <td style="text-align:left;font-weight:700;">Total System Demand</td>
                  <td id="pld-dem-total-flow" class="calc-cell" style="font-weight:700;">—</td>
                  <td id="pld-dem-total-psi" class="calc-cell" style="font-weight:700;">—</td>
                </tr>
              </tbody>
            </table>
            <input type="hidden" id="pld-dem-flow" value="">
            <input type="hidden" id="pld-dem-psi" value="">
          </div>
        </div>
      </div>
    </div>
      </div><!-- /7pt inputs card-body -->
    </div><!-- /7pt inputs .card -->

    <!-- ── CHART B: 7-Point PLD Discharge Pressure Curve ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-body" style="padding:0;">
        <div class="fig" id="fig-pldChart">
          <div class="fig-hd">
            <svg class="fig-ic" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
            <span class="fig-t">7-Point Fire Pump Discharge Pressure, Water Supply &amp; System Demand Curve</span>
            <button class="fig-fs" type="button" onclick="_openChartFS('fig-pldChart','pldChart')" title="View larger" aria-label="View chart larger">⛶</button>
            <span class="fig-verdict na" id="figv-pldChart">—</span>
          </div>
          <div class="fig-body">
            <div style="position:relative;height:500px;">
              <canvas id="pldChart" style="position:absolute;inset:0;width:100%;height:100%;"></canvas>
              <div class="sm-overlay" id="smov-pldChart" style="position:absolute;inset:0;pointer-events:none;"></div>
            </div>
            <div style="text-align:right;margin-top:6px;"><button class="btn btn-outline btn-sm" onclick="toggleAnnotations('pldChart')" id="ann-toggle-pldChart" style="font-size:11px;">🏷 Hide Annotations</button></div>
          </div>
          <div class="fig-legend" id="figleg-pldChart"></div>
          <div class="fig-leghint">Tap a name to show/hide a curve · drag the labels on the chart to reposition them.</div>
          <div class="fig-readout" id="figro-pldChart"></div>
          <div class="fig-supply" id="figsup-pldChart"></div>
        </div>
      </div>
    </div>

    <!-- ── CHART E (7-pt): 7-Point Fire Pump Net Pressure Curve ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-body" style="padding:0;">
        <div class="fig" id="fig-pldNetChart">
          <div class="fig-hd">
            <svg class="fig-ic" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
            <span class="fig-t">7-Point Fire Pump Net Pressure Curve</span>
            <button class="fig-fs" type="button" onclick="_openChartFS('fig-pldNetChart','pldNetChart')" title="View larger" aria-label="View chart larger">⛶</button>
            <span class="fig-verdict na" id="figv-pldNetChart">—</span>
          </div>
          <div class="fig-body">
            <div style="position:relative;height:480px;">
              <canvas id="pldNetChart" style="position:absolute;inset:0;width:100%;height:100%;"></canvas>
            </div>
            <div style="text-align:right;margin-top:6px;"><button class="btn btn-outline btn-sm" onclick="toggleAnnotations('pldNetChart')" id="ann-toggle-pldNetChart" style="font-size:11px;">🏷 Hide Annotations</button></div>
          </div>
          <div class="fig-legend" id="figleg-pldNetChart"></div>
          <div class="fig-leghint">Tap a name to show/hide a curve · drag the labels on the chart to reposition them.</div>
          <div class="fig-readout" id="figro-pldNetChart"></div>
        </div>
        <!-- S280: same .card wrapping as cl-s4 so the PLD-view 4.1 card aligns too. -->
        <div class="card" style="margin-top:16px;"><div class="card-header"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="9"/><polyline points="12 7 12 12 15 14"/></svg>4. Performance Test</div><div class="card-body"><div id="cl-s4pld"></div></div></div>
      </div>
    </div>
    </div><!-- /#perf-pld -->
  </div><!-- /#panel-s4 -->

  <!-- ══ SECTION 5: FIRE ALARM & SIGNALING ══ -->
  <div class="panel" id="panel-s5">

    <div class="card">
      <div class="card-header mid"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M18 8A6 6 0 0 0 6 8c0 7-3 9-3 9h18s-3-2-3-9"/><path d="M13.7 21a2 2 0 0 1-3.4 0"/></svg>Mandatory FACP Signals — Confirm terminals connected and live-tested</div>
      <div class="card-body">
        <div id="cl-s5-mandatory"></div>
        <div class="subsection-note" style="margin:16px 0 10px;padding:10px 14px;border-radius:6px;font-size:13px;">
          Simulate the following signals from fire pump controller. Bell on the controller shall sound for each.
        </div>
        <div id="cl-s5"></div>
      </div>
    </div>
  </div>

  <!-- ══ DEFICIENCIES ══ -->
  <div class="panel" id="panel-defic">
    <div class="card">
      <div class="card-header">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="12"/><line x1="12" y1="16" x2="12.01" y2="16"/></svg>
        Deficiencies Identified
      </div>
      <div class="card-body">
        <!-- VIEW TOGGLE -->
        <div style="display:flex;gap:6px;margin-bottom:14px;">
          <button class="defic-view-btn active" id="dv-btn-contractor" onclick="setDeficView('contractor')">👷 By Contractor</button>
          <button class="defic-view-btn" id="dv-btn-all" onclick="setDeficView('all')">📋 All Deficiencies</button>
        </div>

        <!-- BY CONTRACTOR VIEW -->
        <div id="defic-view-contractor">
          <div style="padding:12px;background:var(--smoke);border:1px solid var(--border);border-radius:8px;margin-bottom:16px;">
            <div class="detail-label" style="margin-bottom:8px;">Contractors on Site</div>
            <div id="contractor-tags" style="display:flex;flex-wrap:wrap;gap:8px;min-height:28px;margin-bottom:10px;"></div>
            <div style="display:flex;gap:8px;align-items:center;flex-wrap:wrap;">
              <input type="text" id="new-contractor-input" placeholder="e.g. ABC Sprinklers"
                style="flex:1;max-width:240px;padding:7px 10px;border:1.5px solid var(--border);border-radius:6px;font-size:13px;"
                onkeydown="if(event.key==='Enter'){addContractorTag();event.preventDefault();}">
              <button class="btn btn-outline btn-sm" onclick="addContractorTag()">+ Add Contractor</button>
              <button class="btn btn-sm" onclick="addGeneralDeficiency()" style="background:#455A64;color:white;border:none;" title="Add deficiency not tied to a contractor">+ General Deficiency</button>
            </div>
          </div>
          <div id="defic-groups"></div>
          <div id="general-defic-group"></div>
        </div>

        <!-- ALL DEFICIENCIES VIEW -->
        <div id="defic-view-all" style="display:none;">
          <div id="defic-summary-all" style="margin-bottom:16px;"></div>
          <div style="display:flex;gap:8px;align-items:center;margin-bottom:12px;flex-wrap:wrap;">
            <input type="text" id="all-defic-search" placeholder="🔍 Search deficiencies..." oninput="renderAllDeficTable()" style="flex:1;max-width:280px;padding:7px 10px;border:1.5px solid var(--border);border-radius:6px;font-size:13px;font-family:Calibri,sans-serif;">
            <button class="btn btn-outline btn-sm" onclick="exportAllDeficCSV()">📥 Export CSV</button>
          </div>
          <div id="all-defic-table-wrap"></div>
        </div>

        <!-- SUMMARY (always visible) -->
        <div class="defic-summary-wrap" style="margin-top:20px;background:var(--smoke);border:1.5px solid var(--border);border-radius:8px;padding:14px;">
          <div style="font-family:Calibri,sans-serif;font-weight:700;font-size:15px;margin-bottom:10px;color:var(--slate);">Summary</div>
          <div id="defic-summary-table"><p style="color:var(--silver);font-size:13px;">No contractors added yet.</p></div>
        </div>
      </div>
    </div>
  </div>

  <!-- ══ SIGN-OFF ══ -->
  <div class="panel" id="panel-sign">

    <!-- Test Result Banner -->
    <div class="card" style="margin-bottom:16px;">
      <div class="card-header">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M22 11.08V12a10 10 0 1 1-5.93-9.14"/><polyline points="22 4 12 14.01 9 11.01"/></svg>
        Overall Test Result
      </div>
      <div class="card-body" style="padding:16px;">
        <select id="test-result" onchange="if(typeof updateVerdict==='function')updateVerdict();if(typeof updateCompletionOverview==='function')updateCompletionOverview();if(typeof updateProgress==='function')updateProgress();" style="width:100%;padding:12px 14px;border:2px solid var(--border);border-radius:8px;font-size:15px;font-weight:700;color:var(--slate);background:var(--smoke);font-family:Calibri,sans-serif;">
          <option value="">— Select Test Result —</option>
          <option value="pass">✓ PASS — All requirements met</option>
          <option value="conditional">⚠ CONDITIONAL PASS — Minor deficiencies noted</option>
          <option value="fail">✗ FAIL — Major deficiencies identified</option>
        </select>
      </div>
    </div>

    <!-- Consultant Signature -->
    <div class="card">
      <div class="card-header mid"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 17.25V21h3.75L17.81 9.94l-3.75-3.75L3 17.25z"/><path d="M14.06 6.19l3.75 3.75"/></svg>Consultant Signature</div>
      <div class="card-body">
        <div class="proj-grid" style="margin-bottom:20px;">
          <div class="field-group"><label>Consultant Name</label><input type="text" id="so-name" placeholder="Full name"></div>
          <div class="field-group"><label>Title / Designation</label><input type="text" id="so-title" placeholder="e.g. P.Eng., EIT"></div>
          <div class="field-group"><label>Company / Organization</label><input type="text" id="so-company" placeholder="Company or organization"></div>
          <div class="field-group"><label>Date &amp; Time</label><input type="datetime-local" id="so-date"></div>
          <div class="field-group" style="grid-column:span 3"><label>Certification Statement</label>
            <textarea id="so-cert" rows="3">I hereby certify that the diesel fire pump system described in this report was inspected and tested in accordance with NFPA 20 (2025) and the applicable standards. The results recorded herein are accurate to the best of my knowledge.</textarea>
          </div>
        </div>

        <div class="detail-label" style="margin-bottom:8px;">Consultant Signature</div>
        <div class="sig-wrap" id="sig-wrap-1">
          <canvas class="sig-canvas" id="sig-canvas" width="900" height="130" style="display:block;"></canvas>
          <img id="sig-upload-img-1" src="" style="display:none;width:100%;height:130px;object-fit:contain;background:white;border-radius:6px;cursor:zoom-in;" onclick="openLightbox([{d:this.src}],0)">
          <div class="sig-controls" style="flex-wrap:wrap;gap:6px;">
            <button class="btn btn-outline btn-sm" id="sig-mode-draw-1" onclick="setSigMode(1,'draw')" style="background:var(--red);color:white;border-color:var(--red);">✏️ Draw</button>
            <button class="btn btn-outline btn-sm" id="sig-mode-upload-1" onclick="setSigMode(1,'upload')">📁 Upload</button>
            <button class="btn btn-outline btn-sm" onclick="clearSig()">🗑 Clear</button>
            <input type="file" id="sig-file-1" accept="image/*" style="display:none" onchange="loadSigUpload(1,this)">
            <span style="font-size:12px;color:var(--silver);align-self:center;">Draw signature or upload image</span>
          </div>
        </div>
      </div>
    </div>

    <!-- Contractor Sign-offs -->
    <div class="card" style="margin-top:16px;">
      <div class="card-header mid" style="display:flex;justify-content:space-between;align-items:center;">
        <span style="display:inline-flex;align-items:center;gap:10px;"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 17.25V21h3.75L17.81 9.94l-3.75-3.75L3 17.25z"/><path d="M14.06 6.19l3.75 3.75"/></svg>Contractor Signature</span>
        <button class="btn btn-outline btn-sm" onclick="addSignRow('contractor')" style="font-size:12px;">
          <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="16"/><line x1="8" y1="12" x2="16" y2="12"/></svg>
          Add Contractor
        </button>
      </div>
      <div class="card-body">
        <div id="contractor-sign-rows"></div>
        <p style="font-size:12px;color:var(--silver);margin-top:4px;">Add each contractor who must sign off on the commissioning.</p>
      </div>
    </div>

    <!-- Witness Sign-offs -->
    <div class="card" style="margin-top:16px;">
      <div class="card-header mid" style="display:flex;justify-content:space-between;align-items:center;">
        <span style="color:white;display:inline-flex;align-items:center;gap:10px;"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M16 21v-2a4 4 0 0 0-4-4H6a4 4 0 0 0-4 4v2"/><circle cx="9" cy="7" r="4"/><path d="M22 11l-3 3-1.5-1.5"/></svg>Witness Signature</span>
        <button class="btn btn-outline btn-sm" onclick="addSignRow('witness')" style="font-size:12px;background:rgba(255,255,255,.15);color:white;border-color:rgba(255,255,255,.4);">
          <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="16"/><line x1="8" y1="12" x2="16" y2="12"/></svg>
          Add Witness
        </button>
      </div>
      <div class="card-body">
        <div id="witness-sign-rows"></div>
        <p style="font-size:12px;color:var(--silver);margin-top:4px;">Add witnesses (AHJ, owner representative, TSSA inspector, etc.).</p>
      </div>
    </div>
  </div>

  <!-- ══ SKETCHES ══ -->
  <div class="panel" id="panel-sketch">
    <div class="card">
      <div class="card-header mid">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 20h9"/><path d="M16.5 3.5a2.121 2.121 0 0 1 3 3L7 19l-4 1 1-4L16.5 3.5z"/></svg>
        Sketch Entries
      </div>
      <div class="card-body">
        <p style="font-size:13px;color:var(--steel);margin-bottom:16px;">Each sketch entry supports: freehand drawing, a photo upload with markup tools (draw, annotate, highlight), and written comments.</p>
        <div id="sketch-entries"></div>
        <button class="add-defic-btn" onclick="addSketchEntry()">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="16"/><line x1="8" y1="12" x2="16" y2="12"/></svg>
          Add Sketch / Photo Markup
        </button>
      </div>
    </div>
  </div>

  <!-- ══ PHOTOS GALLERY PANEL (Session 53 — Batch 2) ══ -->
  <div class="panel" id="panel-photos">
    <div class="card">
      <div class="card-header"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="2"/><circle cx="8.5" cy="8.5" r="1.5"/><path d="M21 15l-5-5L5 21"/></svg>Photo Gallery</div>
      <div class="card-body">
        <!-- S268: single FRT-style drag&drop zone (Site Records capture card removed).
             Wired to diesel's existing pipeline: _recDrop/_recUpload/_recCamera with kind 'site'. -->
        <div class="photo-zone" id="site-photo-upload" style="margin-bottom:14px;"
             ondragover="event.preventDefault();this.classList.add('drag-over')"
             ondragleave="this.classList.remove('drag-over')"
             ondrop="_recDrop(event,'site')">
          <div style="text-align:center;padding:16px;width:100%;">
            <div style="font-size:calc(12px + var(--ts));color:var(--steel);">Drag &amp; drop photos, or import from camera roll</div>
            <div style="font-size:calc(11px + var(--ts));color:var(--silver);margin-top:2px;">Select multiple at once</div>
            <div style="margin-top:10px;display:flex;gap:8px;justify-content:center;flex-wrap:wrap;">
              <button class="pz-upload" onclick="_recUpload('site')" style="padding:7px 14px;border-radius:6px;font-size:calc(12.5px + var(--ts));font-weight:600;cursor:pointer;font-family:Calibri,sans-serif;border:1.5px solid var(--border);background:var(--smoke);color:var(--steel);">📥 Import from Camera Roll</button>
              <!-- S294 (Mark): Camera button removed — the native picker behind Import already offers Take Photo on mobile; one button only. -->
            </div>
          </div>
        </div>
        <div id="photos-gallery"></div>
      </div>
    </div>
  </div>

</div><!-- end main-wrap -->

<!-- ── PHOTO MARKUP MODAL ─────────────────────── -->
<div id="photo-markup-modal" style="display:none;position:fixed;inset:0;z-index:9999;background:rgba(0,0,0,.85);flex-direction:column;align-items:center;padding-top:10px;">
  <div id="pmu-toolbar">
    <span style="color:white;font-weight:700;font-size:13px;margin-right:6px;">📝 Photo Markup</span>
    <label style="color:#aaa;font-size:11px;">Tool:</label>
    <button id="pmu-btn-pen" onclick="pmuSetTool('pen')" style="background:#A85959;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">✏️ Pen</button>
    <button id="pmu-btn-highlight" onclick="pmuSetTool('highlight')" style="background:#555;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">🖍 Highlight</button>
    <button id="pmu-btn-text" onclick="pmuSetTool('text')" style="background:#555;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">T Text</button>
    <button id="pmu-btn-erase" onclick="pmuSetTool('erase')" style="background:#555;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">⬜ Erase</button>
    <label style="color:#aaa;font-size:11px;">Color:</label>
    <input type="color" id="pmu-color" value="#E53935" onchange="pmuState.color=this.value" style="width:32px;height:28px;border:none;background:none;cursor:pointer;">
    <label style="color:#aaa;font-size:11px;">Size:</label>
    <button onclick="var v=Math.max(2,(pmuState.size||4)-2);pmuState.size=v;document.getElementById('pmu-size-val').textContent=v;" style="background:rgba(255,255,255,.2);border:none;color:white;width:28px;height:28px;border-radius:4px;cursor:pointer;font-size:16px;">−</button><span id="pmu-size-val" style="color:white;min-width:22px;text-align:center;font-size:12px;display:inline-block;">4</span><button onclick="var v=Math.min(40,(pmuState.size||4)+2);pmuState.size=v;document.getElementById('pmu-size-val').textContent=v;" style="background:rgba(255,255,255,.2);border:none;color:white;width:28px;height:28px;border-radius:4px;cursor:pointer;font-size:16px;">+</button>
    <label style="color:#aaa;font-size:11px;">Opacity:</label>
    <button onclick="var v=Math.max(0.1,Math.round(((pmuState.alpha||1)-0.1)*100)/100);pmuState.alpha=v;document.getElementById('pmu-alpha-val').textContent=Math.round(v*100)+'%%';" style="background:rgba(255,255,255,.2);border:none;color:white;width:28px;height:28px;border-radius:4px;cursor:pointer;font-size:16px;">−</button><span id="pmu-alpha-val" style="color:white;min-width:30px;text-align:center;font-size:12px;display:inline-block;">100%%</span><button onclick="var v=Math.min(1,Math.round(((pmuState.alpha||1)+0.1)*100)/100);pmuState.alpha=v;document.getElementById('pmu-alpha-val').textContent=Math.round(v*100)+'%%';" style="background:rgba(255,255,255,.2);border:none;color:white;width:28px;height:28px;border-radius:4px;cursor:pointer;font-size:16px;">+</button>
    <div style="flex:1;"></div>
    <button onclick="pmuUndo()" style="background:#555;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">↩ Undo</button>
    <button onclick="pmuSave()" style="background:#5F8068;color:white;border:none;border-radius:5px;padding:5px 12px;cursor:pointer;font-size:12px;font-weight:700;">✓ Save Markup</button>
    <button onclick="pmuClose()" style="background:#444;color:white;border:none;border-radius:5px;padding:5px 12px;cursor:pointer;font-size:12px;">✕ Cancel</button>
  </div>
  <div id="pmu-canvas-wrap">
    <canvas id="pmu-canvas"></canvas>
  </div>
</div>

<!-- ── PHOTO LIGHTBOX MODAL ─────────────────────── -->
<!-- hidden file inputs -->
<input type="file" id="global-file-input" accept="image/*,.pdf" multiple style="display:none">
<input type="file" id="sketch-file-input" accept="image/*,.pdf" style="display:none">

<script>
// ══════════════════════════════════════════════════
// CHECKLIST DATA
// ══════════════════════════════════════════════════
const S1 = [
  { num:"1.1", text:"Coordinate with Building owner/authorized personnel, AHJ, contractor for test date and time. Coordinate alternate parking arrangement with Owner if required." },
  { num:"1.2", text:"Confirm with the Contractor that the suction pipe has been flushed prior to connecting to the fire pump. Written confirmation required." },
  { num:"1.3", text:"The following personnel shall attend the fire pump commissioning test: The sprinkler/fire pump installation contractor; The fire pump & controller test agent; TSSA inspector. Note: Sometimes the fire pump & controller testing agent is the TSSA inspector." },
  { num:"1.4", text:"Confirm hydrostatic test performed at 200 psi for minimum 2 hours." },
  { num:"1.5", text:"Contractors shall bring calibrated gauges (not older than 12 months) to replace the installed fire pump suction and discharge gauges during the pump test." },
  { num:"1.6", text:"Ask the Contractors to bring calibrated Hose Monsters (and paired flow chart) if possible, to minimize water damage to landscape. If not, play pipes are acceptable." },
  { num:"1.7", text:"The calibration standard is NIST. Ensure to take a photo of the calibration certificate." },
  { num:"1.8", text:"Confirm fire pump control wiring, fire alarm monitoring, ESA inspection and verification is complete." },
  { num:"1.9", text:"Ensure to bring ear protection and PPE." },
];

const S2 = [
  { num:"2.1", text:"Confirm fire pump components have been installed properly as per design drawings and are secure." },
  { num:"2.2", text:"Confirm the installation of concentric and eccentric increaser/reducer (eccentric — flat side up on suction)." },
  { num:"2.3", text:"If the fire pump is equipped with a 170 psi PLD: Confirm if any fittings/couplings/valves between the fire pump discharge outlet to the discharge control valve, including the test header, are rated for 300 psi or more." },
  { num:"2.4", text:"Confirm the calibrated gauges have been installed on the suction and discharge side of the fire pump. Check the calibration date tag on the back of the gauge is not older than 12 months." },
  { num:"2.5a", text:"Conduct diesel tank, concrete containment and dike inspection. Confirm no cracks on the fire pump pad. Confirm net capacity of the concrete dike exceeds 10% of diesel tank capacity. Unit: 1 US gal = 0.161 ft³. FM requires additional 2\" freeboard in addition to the required dike height (normally 6\" to 8\")." },
  { num:"2.5b", text:"If a floor drain is located within the containment, it shall be plugged or provided with curb to prevent fuel entering the drain." },
  { num:"2.5c", text:"Any concrete surface (e.g. pads, tank support, floor etc.) within the containment footprint shall be treated with an impermeable coating (e.g. Epoxy) / fuel oil sealant as per CSA B139-19." },
  { num:"2.6", text:"Confirm tank diesel level at the level indicator on top of the diesel tank. Confirm the capacity of tank and tank type (double-wall) on the tank placard. The fuel tank shall be kept as full and maintained as practical at all times but never below 66% of tank capacity (pull the rod out and measure the length)." },
  { num:"2.7", text:"Confirm the diesel fuel tank supports (2\" sch 40 pipes) are enclosed in concrete (sona-tube or concrete footing)." },
  { num:"2.8", text:"Confirm all valve tags have been provided within the fire pump room." },
  { num:"2.9", text:"Confirm firestopping provided at each pump room penetration, except exterior wall. Any exposed pump room structural steel (not full height wall pump rooms) shall be treated with min. 1-hr F.R.R. fire spray. Interior door and frames shall be equipped with automatic door closure and rated for min. 45 minutes." },
  { num:"2.10", text:"Confirm if batteries and battery racks are provided." },
  { num:"2.11", text:"Confirm pump engine exhaust is equipped with a muffler to discharge fumes to exterior. The discharge point shall be minimum of 12 ft above any accessible level, and not closer than 5 ft from any building openings." },
  { num:"2.12a", text:"The engine exhaust flex connection, exhaust pipe, long elbow and muffler shall be wrapped in high temperature insulation wrap and preferably c/w aluminum jacket within the pump room, regardless the height of the exhaust pipe." },
  { num:"2.12b", text:"The exhaust flex connection shall be stainless steel, seamless or welded corrugated (not interlocked), not less than 12\" in length." },
  { num:"2.12c", text:"The flex connection shall be mechanically guarded only, and shall not be wrapped." },
  { num:"2.13a", text:"After the muffler, the exhaust pipe shall be a stainless-steel pressure chimney that complies with CSA B139. Black steel pipe as exhaust pipe discharge to exterior is commonly done but is not acceptable." },
  { num:"2.13b", text:"The chimney outlet shall be minimum of 2 ft above roof line and maintain sufficient clearance to building air intake per OFC." },
  { num:"2.14", text:"Any ductwork, including intake and exhaust ducts, engine exhaust chimney that needs to travel within the building to roof after exiting the ceiling of pump room, shall be wrapped in min. 1-hr F.R.R. fire wrap. This is not required if the chimney discharges directly through the exterior wall of fire pump room." },
  { num:"2.15", text:"Confirm if TSSA certificate \"Fuel Oil Distributor Inspections Above Ground Tanks\" has been provided at the diesel fuel tank. The TSSA certificate shall state which CSA B139 yearly edition is used (2019)." },
  { num:"2.16", text:"Confirm no shut-off valves installed on the fire pump & jockey ½\" pressure sensing lines. The pressure sensing line shall be installed between the fire pump/jockey discharge check valve and control valve. It is not acceptable to install the pressure sensing lines on the upstream side of the discharge check valve." },
  { num:"2.17", text:"If any inverted U shape overhead piping is installed on the upstream side of the fire pump suction outlet, a ½\" automatic air relief valve shall be provided at the top of the suction pipe." },
  { num:"2.18", text:"Confirm min. 10× pipe diameter is provided on the suction side of the fire pump, if the suction pipe is running perpendicular to the fire pump." },
];

const S3 = [
  { num:"3.2", text:"Is the total combined battery start-up duration less than 45 seconds?" },
  { num:"3.3", text:"Confirm combustion air intake louver is powered to close, and opens upon loss of power. Confirm combustion air intake louver opens upon engine running. Open the pump controller door and ask electrician to unplug the air intake louver jumper terminal (connected/stacked to the pump engine running terminal). The air intake louver should open upon disconnect." },
  { num:"3.4a", text:"Confirm air exhaust louver is connected to thermal stats and powered to open and not open upon loss of power. Turn down the thermal stats to activate exhaust louver and reset to original temperature. The air exhaust louver does not have to open upon pump running." },
  { num:"3.4", text:"Upon pump test completion, obtain results from contractor for 3 test points (0%, 100%, 150%) and compare results with manufacturer specifications. The results should meet or exceed the pump specs." },
  { num:"3.5", text:"Confirm fire pump packing is dripping water with or without pump operation. If water is spraying everywhere, ask the contractor to tighten the packing but not too tight. Confirm the packing is installed with a drain discharge to a floor drain. Water drip should be approximately 1 drip per second." },
  { num:"3.6", text:"Constantly touch the pump housing to ensure the fire pump is not overheating during operation. Immediately terminate the pump test if it overheats." },
  { num:"3.7", text:"The automatic pump shut-off setting on the pump controller shall be unchecked (disabled)." },
  { num:"3.8", text:"Confirm the following terminals are connected in the pump controller, and live test to ensure FACP receives minimum three signals: Pump engine running; Pump engine/controller/room trouble (combined via jumper wire); Controller main switch turned to off or manual position." },
];

const S4_items = [
  { num:"4.1", text:"Run the fire pump at churn pressure for at least 1 hour, including all foregoing tests." },
];

const S5_mandatory = [
  { num:"5.1", text:"Fire pump engine running — signal received at FACP." },
  { num:"5.2", text:"Pump engine/controller/room trouble/overpressure (combined via jumper wires) — signal received at FACP." },
  { num:"5.3", text:"Controller main switch turned to off or manual position (HOA) — signal received at FACP." },
];

const S5 = [
  { num:"5.4", text:"Low fuel level (below 2/3 level) — measure the brass rod length such that the exposed rod is at least 2/3 of its total length." },
  { num:"5.5", text:"Fuel tank leak — disconnect wiring. Controller bell sounds and FACP receives signal." },
  { num:"5.6", text:"Fire pump failed to start — controller bell sounds and FACP receives signal." },
  { num:"5.7", text:"Fire pump overpressure (115% of PLD set pressure) — signal at FACP." },
  { num:"5.8", text:"Battery failure or missing batteries (with or without the battery charger being energized). Close the battery power switch or disconnect the wiring for each battery — signal at FACP." },
  { num:"5.9", text:"Battery charger failure — visible indicator only." },
  { num:"5.10", text:"ECM selector switch in alternate ECM position (if applicable)." },
  { num:"5.11", text:"Accident register available and up-to-date." },
  { num:"5.12", text:"Fuel maintenance needed (if automatic fuel maintenance system is provided)." },
  { num:"5.13", text:"Low cooling water flow — signal at FACP." },
  { num:"5.14", text:"ECM warning (for engines with ECM control)." },
  { num:"5.15", text:"Common alarm for fuel injection malfunction (for engines with ECM control)." },
  { num:"5.16", text:"Low air or hydraulic pressure — signal at FACP." },
];

// ══════════════════════════════════════════════════
// STATE
// ══════════════════════════════════════════════════
const clState = {};  // { id: { status, comment, photos[], customText } }

function deficRespTimelineDrop(ev, name, idx, ci) {
  ev.preventDefault();
  var files = ev.dataTransfer.files;
  if(!files.length) return;
  if(!deficiencies[name][idx].responses[ci].photos) deficiencies[name][idx].responses[ci].photos=[];
  Array.from(files).forEach(function(f) {
    if(!f.type.startsWith('image/')) return;
    var r = new FileReader();
    r.onload = function(ev2) { compressImage(ev2.target.result, 1600, 0.85, function(compressed){ deficiencies[name][idx].responses[ci].photos.push((function(){var _ph={d:compressed,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})()); renderDeficGroup(name); }); };
    r.readAsDataURL(f);
  });
}
function deficRespTimelineUpload(name, idx, ci) {
  var inp = document.createElement('input'); inp.type='file'; inp.accept='image/*,.pdf'; inp.multiple=true;
  inp.onchange = function() {
    if(!deficiencies[name][idx].responses[ci].photos) deficiencies[name][idx].responses[ci].photos=[];
    Array.from(inp.files).forEach(function(f) {
      var r = new FileReader();
      r.onload = function(ev) { compressImage(ev.target.result, 1600, 0.85, function(compressed){ deficiencies[name][idx].responses[ci].photos.push((function(){var _ph={d:compressed,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})()); renderDeficGroup(name); }); };
      r.readAsDataURL(f);
    });
  }; inp.click();
}
function deficRespTimelineCamera(name, idx, ci) {
  var inp = document.createElement('input'); inp.type='file'; inp.accept='image/*,.pdf'; inp.setAttribute('capture','environment');
  inp.onchange = function() {
    if(!deficiencies[name][idx].responses[ci].photos) deficiencies[name][idx].responses[ci].photos=[];
    var f = inp.files[0]; if(!f) return;
    var r = new FileReader();
    r.onload = function(ev) { compressImage(ev.target.result, 1600, 0.85, function(compressed){ deficiencies[name][idx].responses[ci].photos.push((function(){var _ph={d:compressed,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})()); renderDeficGroup(name); setTimeout(function(){inp.value='';inp.click();},300); }); };
    r.readAsDataURL(f);
  }; inp.click();
}



// ══════════════════════════════════════════════
// PHOTO MARKUP SYSTEM
// ══════════════════════════════════════════════
let pmuState = { tool:'pen', color:'#E53935', size:4, alpha:1, drawing:false, startX:0, startY:0, snapshot:null, strokePts:[], undoStack:[], photoRef:null, photoType:null, photoIdx:null, photoSubIdx:null };

function pmuSetTool(t) {
  pmuState.tool = t;
  ['pen','highlight','text','erase'].forEach(tt=>{
    const b = document.getElementById('pmu-btn-'+tt);
    if(b) b.style.background = tt===t ? '#A85959' : '#555';
  });
}

function openPhotoMarkup(id, photoIdx) {
  // For checklist item photos
  const photos = clState[id]?.photos;
  if(!photos||!photos[photoIdx]) return;
  pmuState.photoRef = photos;
  pmuState.photoType = 'checklist';
  pmuState.photoKey = id;
  pmuState.photoIdx = photoIdx;
  _openPmuModal(photos[photoIdx].d);
}

function openDeficPhotoMarkup(safe, itemIdx, photoIdx) {
  const photos = deficiencies[safe]?.[itemIdx]?.photos;
  if(!photos||!photos[photoIdx]) return;
  pmuState.photoRef = photos;
  pmuState.photoType = 'deficiency';
  pmuState.photoKey = safe;
  pmuState.photoItemIdx = itemIdx;
  pmuState.photoIdx = photoIdx;
  _openPmuModal(photos[photoIdx].d);
}

function _openPmuModal(src) {
  const modal = document.getElementById('photo-markup-modal');
  const wrap = document.getElementById('pmu-canvas-wrap');
  const canvas = document.getElementById('pmu-canvas');
  const ctx = canvas.getContext('2d');
  pmuState.undoStack = [];
  // Load image onto canvas at full original size
  const img = new Image();
  img.onload = () => {
    canvas.width = img.naturalWidth;
    canvas.height = img.naturalHeight;
    // Scale canvas display to fit in viewport
    const maxW = window.innerWidth - 20;
    const maxH = window.innerHeight - 120;
    const scale = Math.min(1, Math.min(maxW/img.naturalWidth, maxH/img.naturalHeight));
    canvas.style.width = Math.round(img.naturalWidth * scale) + 'px';
    canvas.style.height = Math.round(img.naturalHeight * scale) + 'px';
    ctx.drawImage(img, 0, 0);
    modal.classList.add('open');
    pmuInitEvents(canvas, ctx);
  };
  img.src = src;
}

let pmuEventsInit = false;
function pmuInitEvents(canvas, ctx) {
  if(pmuEventsInit) return;
  pmuEventsInit = true;
  const getPos = (e) => {
    const r = canvas.getBoundingClientRect();
    const scX = canvas.width/r.width, scY = canvas.height/r.height;
    const src = e.touches ? e.touches[0] : e;
    return {x:(src.clientX-r.left)*scX, y:(src.clientY-r.top)*scY};
  };
  // Offscreen canvas for highlight
  const hlc = document.createElement('canvas');
  const drawHL = () => {
    const pts = pmuState.strokePts; if(!pts||pts.length<2) return;
    if(pmuState.snapshot) ctx.putImageData(pmuState.snapshot,0,0);
    hlc.width=canvas.width; hlc.height=canvas.height;
    const hx=hlc.getContext('2d');
    hx.clearRect(0,0,hlc.width,hlc.height);
    hx.strokeStyle=pmuState.color; hx.lineWidth=pmuState.size*2; hx.globalAlpha=1; hx.lineCap='round'; hx.lineJoin='round';
    hx.beginPath(); hx.moveTo(pts[0].x,pts[0].y);
    for(let i=1;i<pts.length;i++) hx.lineTo(pts[i].x,pts[i].y);
    hx.stroke();
    ctx.globalAlpha=pmuState.alpha*0.55; ctx.globalCompositeOperation='source-over';
    ctx.drawImage(hlc,0,0);
    ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
  };
  const applyStyle = () => {
    const st=pmuState;
    if(st.tool==='erase'){ctx.globalCompositeOperation='destination-out';ctx.strokeStyle='rgba(0,0,0,1)';ctx.lineWidth=st.size*3;ctx.globalAlpha=1;}
    else{ctx.globalCompositeOperation='source-over';ctx.strokeStyle=st.color;ctx.lineWidth=st.tool==='highlight'?st.size*2:st.size;ctx.globalAlpha=st.alpha;}
    ctx.lineCap='round';ctx.lineJoin='round';
  };
  const start = (e) => {
    e.preventDefault();
    const p=getPos(e); const st=pmuState;
    st.drawing=true;
    pmuState.undoStack.push(ctx.getImageData(0,0,canvas.width,canvas.height));
    if(pmuState.undoStack.length>20) pmuState.undoStack.shift();
    if(st.tool==='text'){
      st.drawing=false;
      _aPrompt('Enter annotation text:','',function(txt){
        if(txt){
          ctx.globalCompositeOperation='source-over';
          ctx.font=`bold ${st.size*4+12}px Arial,sans-serif`;
          ctx.fillStyle=st.color; ctx.globalAlpha=st.alpha;
          ctx.fillText(txt,p.x,p.y);
          ctx.globalAlpha=1;
        }
      });
      return;
    }
    if(st.tool==='highlight'){st.snapshot=ctx.getImageData(0,0,canvas.width,canvas.height);st.strokePts=[{x:p.x,y:p.y}];}
    else{ctx.beginPath();ctx.moveTo(p.x,p.y);}
  };
  const move = (e) => {
    e.preventDefault();
    const st=pmuState; if(!st.drawing) return;
    const p=getPos(e);
    if(st.tool==='highlight'){st.strokePts.push({x:p.x,y:p.y});drawHL();}
    else{applyStyle();ctx.lineTo(p.x,p.y);ctx.stroke();}
  };
  const end = (e) => {
    const st=pmuState;
    if(st.tool==='highlight'&&st.strokePts&&st.strokePts.length>1) drawHL();
    st.drawing=false; st.strokePts=[]; st.snapshot=null;
    ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
  };
  canvas.addEventListener('mousedown',start);
  canvas.addEventListener('mousemove',move);
  canvas.addEventListener('mouseup',end);
  canvas.addEventListener('mouseleave',end);
  canvas.addEventListener('touchstart',start,{passive:false});
  canvas.addEventListener('touchmove',move,{passive:false});
  canvas.addEventListener('touchend',end);
}

function pmuUndo() {
  const canvas=document.getElementById('pmu-canvas');
  const ctx=canvas.getContext('2d');
  if(pmuState.undoStack.length) ctx.putImageData(pmuState.undoStack.pop(),0,0);
}

function pmuSave() {
  const canvas=document.getElementById('pmu-canvas');
  const markedUpDataUrl = canvas.toDataURL('image/jpeg',0.95);
  // Save back to the photo object
  if(pmuState.photoRef && pmuState.photoIdx!=null) {
    pmuState.photoRef[pmuState.photoIdx].d = markedUpDataUrl;
    // Re-render thumbnails
    if(pmuState.photoType==='checklist') {
      const pg=document.getElementById('pg-'+pmuState.photoKey);
      if(pg) pg.innerHTML=renderThumbs(pmuState.photoKey);
    } else if(pmuState.photoType==='deficiency') {
      renderDeficThumbs(pmuState.photoKey, pmuState.photoItemIdx);
    }
  }
  pmuClose();
  showToast('✓ Photo markup saved');
  debounceAutosave();
}

function pmuClose() {
  document.getElementById('photo-markup-modal').classList.remove('open');
  pmuEventsInit = false; // allow re-init next time
  const canvas=document.getElementById('pmu-canvas');
  const ctx=canvas.getContext('2d');
  ctx.clearRect(0,0,canvas.width,canvas.height);
}

function renderDeficThumbs(safe, itemIdx) {
  const el=document.getElementById(`dpt-${safe}-${itemIdx}`);
  if(!el) return;
  const photos = deficiencies[safe]?.[itemIdx]?.photos||[];
  el.innerHTML = photos.map((p,j)=>`<div style="position:relative;display:inline-block;">
    <img src="${p.d||p.r2Url}" onclick="openLightbox(deficiencies['${safe}'][${itemIdx}].photos,${j})" style="cursor:zoom-in;width:72px;height:72px;object-fit:cover;border-radius:4px;border:2px solid #eee;" title="Click to enlarge">
    <button onclick="event.stopPropagation();removeDeficPhoto('${safe}',${itemIdx},${j})" style="position:absolute;top:-5px;right:-5px;background:#A85959;color:white;border:none;border-radius:50%;width:18px;height:18px;cursor:pointer;font-size:10px;padding:0;line-height:1;">✕</button>
    <button class="photo-markup-btn" onclick="event.stopPropagation();openDeficPhotoMarkup('${safe}',${itemIdx},${j})" title="Markup">✏</button>
  </div>`).join('');
}

function showToast(msg, duration=2500) {
  let t = document.getElementById('app-toast');
  if(!t) {
    t = document.createElement('div');
    t.id = 'app-toast';
    t.style = 'position:fixed;bottom:24px;left:50%;transform:translateX(-50%);background:#23272F;color:#fff;padding:12px 22px;border-radius:9px;font-size:13.5px;font-weight:500;z-index:9999;box-shadow:0 4px 20px rgba(0,0,0,.45);max-width:500px;text-align:center;transition:opacity .3s;';
    document.body.appendChild(t);
  }
  t.textContent = msg;
  t.style.opacity = '1';
  clearTimeout(t._timer);
  t._timer = setTimeout(()=>{ t.style.opacity='0'; }, duration);
}
const pumpCurvePoints = [{ flow:'', psi:'' }];
// Independent pump curve points for 4b tab
const pldPumpCurvePoints = [{ flow:'', psi:'' }];

function cid(section, idx) { return `${section}_${idx}`; }

// ══════════════════════════════════════════════════
// RENDER CHECKLISTS
// ══════════════════════════════════════════════════
// Custom items added by user per section
const customItems = {}; // { section: [ {num,text,ref} ] }


var deletedItems = {}; // { section: Set of deleted built-in indices }

function renderChecklist(items, containerId, section) {
  const container = document.getElementById(containerId);
  if (!container) return;
  container.innerHTML = '';
  const allItems = [...items, ...(customItems[section]||[])];
  var deleted = deletedItems[section] || new Set();
  var visIdx = 0;
  allItems.forEach((item, idx) => {
    if(idx < items.length && deleted.has(idx)) return; // skip deleted built-in items
    const id = cid(section, visIdx);
    if (!clState[id]) clState[id] = { status:null, comment:'', photos:[], customText:'' };
    const el = buildItem(id, item, section, visIdx, idx >= items.length);
    container.appendChild(el);
    visIdx++;
  });
}

function buildItem(id, item, section, idx, isCustom) {
  const s = clState[id];
  const div = document.createElement('div');
  div.className = `cl-item${s.status ? ' s-'+s.status : ''}`;
  div.id = 'ci-'+id;
  var _num = (item && item.num) ? item.num : (function(){
    var sec=section.replace('s4pld','4b').replace('s5m','5').replace('s','');
    return sec+'.'+(idx+1);
  })();
  var _nPhotos = (s.photos||[]).length;
  var _detailOpen = (s.status==='no') || _nPhotos>0;
  div.innerHTML = `
    <div class="item-main">
      <div class="item-num">${_num}</div>
      <div class="item-text" id="text-${id}">${s.customText || item.text}</div>
      <div class="item-controls">
        <div class="cl-seg">
          <button class="tog tog-yes${s.status==='yes'?' on':''}" onclick="setStatus('${id}','yes')">YES</button>
          <button class="tog tog-no${s.status==='no'?' on':''}" onclick="setStatus('${id}','no')">NO</button>
          <button class="tog tog-na${s.status==='na'?' on':''}" onclick="setStatus('${id}','na')">N/A</button>
        </div>
        <button class="item-photo-btn${_nPhotos>0?' has':''}${_detailOpen?' open-ind':''}" id="pbtn-${id}" onclick="toggleItemDetail('${id}')" title="Comment & photos" aria-label="Comment and photos">
          <svg width="19" height="19" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="5" width="18" height="14" rx="2"/><circle cx="12" cy="12" r="3.2"/></svg>${_nPhotos>0?`<span class="ipb-cnt">${_nPhotos}</span>`:''}
        </button>
      </div>
    </div>
    <div class="item-detail${_detailOpen?' open':''}" id="id-${id}">
      <div>
        <div class="detail-label">Comment / Note</div>
        <textarea class="comment-input" placeholder="Add a note or describe the deficiency..." oninput="clState['${id}'].comment=this.value">${s.comment}</textarea>
      </div>
      <div>
        <div class="detail-label">Photos</div>
        <div class="pm" ondragover="event.preventDefault();this.classList.add('drag-over')" ondragleave="this.classList.remove('drag-over')" ondrop="event.preventDefault();this.classList.remove('drag-over');handleDrop(event,'${id}')">
          <div class="photo-grid" id="pg-${id}">${renderThumbs(id)}</div>
          <div class="pm-divider${_nPhotos>0?'':' hide'}" id="pmdiv-${id}"></div>
          <div class="pm-foot">
            <span class="pm-hint">${_nPhotos>0?'Drop more photos to add':'Drop photos here or use a button'}</span>
            <span class="pm-btns">
              <button class="pm-b up" onclick="triggerPhoto('${id}')">📎 Upload</button>
              <button class="pm-b cam" onclick="triggerCamera('${id}')">📷 Camera</button>
            </span>
          </div>
        </div>
      </div>
    </div>`;
  return div;
}

// S205: camera/notes toggle — open the detail (comment + photos) on any status
function toggleItemDetail(id){
  var detail = document.getElementById('id-'+id);
  var btn = document.getElementById('pbtn-'+id);
  if(!detail) return;
  var open = detail.classList.toggle('open');
  if(open) detail.dataset.userOpened='1'; else delete detail.dataset.userOpened;
  if(btn) btn.classList.toggle('open-ind', open);
}
// S205: refresh the photo module chrome (count badge, divider, hint) after add/remove
function refreshItemPhotoUI(id){
  var n = (clState[id] && clState[id].photos ? clState[id].photos.length : 0);
  var btn = document.getElementById('pbtn-'+id);
  if(btn){
    btn.classList.toggle('has', n>0);
    var cnt = btn.querySelector('.ipb-cnt');
    if(n>0){
      if(!cnt){ cnt=document.createElement('span'); cnt.className='ipb-cnt'; btn.appendChild(cnt); }
      cnt.textContent = n;
    } else if(cnt){ cnt.remove(); }
  }
  var div = document.getElementById('pmdiv-'+id);
  if(div) div.classList.toggle('hide', n===0);
  var detail = document.getElementById('id-'+id);
  if(detail){ var hint = detail.querySelector('.pm-hint'); if(hint) hint.textContent = n>0 ? 'Drop more photos to add' : 'Drop photos here or use a button'; }
}

// ═══ S282 B8: DieselMarkup — non-destructive vector markup engine ═══
// Port of FRT's MarkupEngine, extended for Diesel's toolbar (square, triangle,
// per-stroke opacity, explicit font size). REPLACES the destructive bitmap
// markup (saveLbMarkup baked strokes into p.d with no original backup / no
// revert / no cloud copy). Strokes are stored as VECTORS on the photo
// (p.mk = {w,h,o:[...]}), coords in natural-image pixels, so the original
// binary (p.d / R2 original) is never touched and markup is fully reversible.
// Locked rules honoured: lineTo only (no quadraticCurveTo); no OffscreenCanvas
// (iPad/Safari); highlighter via per-stroke offscreen composite (no opacity
// stacking); tool stays active after a shape (no auto-select).
var DieselMarkup = (function(){
  'use strict';
  var E = {
    canvas:null, ctx:null, img:null,
    nw:0, nh:0,                       // natural pixel size (canvas backing store)
    strokes:[], redo:[],
    _drawing:false, _curr:null,
    _styleFn:null, _onDirty:null, _bound:null,

    attach:function(canvasEl, imgEl, existingMk, styleFn, onDirty){
      this.detach();
      this.canvas = canvasEl; this.img = imgEl;
      this._styleFn = styleFn || function(){return {tool:'pen',color:'#FF0000',size:6,alpha:1,fontSize:24};};
      this._onDirty = onDirty || null;
      this.nw = imgEl.naturalWidth || imgEl.offsetWidth || 1;
      this.nh = imgEl.naturalHeight || imgEl.offsetHeight || 1;
      canvasEl.width = this.nw; canvasEl.height = this.nh;
      canvasEl.style.width = imgEl.offsetWidth + 'px';
      canvasEl.style.height = imgEl.offsetHeight + 'px';
      this.ctx = canvasEl.getContext('2d');
      this.strokes = []; this.redo = [];
      // Load existing markup (rescale if it was authored at a different natural size)
      if(existingMk && Array.isArray(existingMk.o)){
        var sx = (existingMk.w ? this.nw/existingMk.w : 1);
        var sy = (existingMk.h ? this.nh/existingMk.h : 1);
        this.strokes = existingMk.o.map(function(s){
          var c = JSON.parse(JSON.stringify(s));
          if(c.pts) c.pts = c.pts.map(function(p){return {x:p.x*sx, y:p.y*sy};});
          if(c.size) c.size = c.size*((sx+sy)/2);
          if(c.fontSize) c.fontSize = c.fontSize*((sx+sy)/2);
          return c;
        });
      }
      this._bind();
      this.render();
    },

    detach:function(){
      if(this._bound && this.canvas){
        var c=this.canvas, b=this._bound;
        c.removeEventListener('mousedown', b.down); c.removeEventListener('mousemove', b.move);
        window.removeEventListener('mouseup', b.up);
        c.removeEventListener('touchstart', b.ts); c.removeEventListener('touchmove', b.tm);
        window.removeEventListener('touchend', b.te);
      }
      this._bound=null; this.canvas=null; this.ctx=null; this.img=null;
      this.strokes=[]; this.redo=[]; this._drawing=false; this._curr=null;
    },

    _pt:function(ev){
      var r=this.canvas.getBoundingClientRect();
      var sx=this.nw/r.width, sy=this.nh/r.height;
      var t=ev.touches?ev.touches[0]:ev;
      return {x:(t.clientX-r.left)*sx, y:(t.clientY-r.top)*sy};
    },

    _isShape:function(t){return t==='line'||t==='arrow'||t==='circle'||t==='square'||t==='triangle';},

    _bind:function(){
      var self=this, c=this.canvas;
      function down(ev){
        ev.preventDefault();
        var st=self._styleFn(); var p=self._pt(ev);
        if(st.tool==='text'){ self._promptText(p, st); return; }
        if(st.tool==='erase'){ self._drawing=true; self._eraseAt(p); return; }
        self._drawing=true; self.redo=[];
        self._curr={tool:st.tool, color:st.color, size:st.size, alpha:st.alpha,
                    pts: self._isShape(st.tool) ? [p,{x:p.x,y:p.y}] : [p]};
      }
      function move(ev){
        if(!self._drawing) return;
        ev.preventDefault();
        var p=self._pt(ev);
        var st=self._styleFn();
        if(st.tool==='erase'){ self._eraseAt(p); return; }
        if(!self._curr) return;
        if(self._isShape(self._curr.tool)){ self._curr.pts[1]=p; self.render(); return; }
        var last=self._curr.pts[self._curr.pts.length-1];
        if(Math.abs(p.x-last.x)+Math.abs(p.y-last.y) < 1) return;
        self._curr.pts.push(p); self.render();
      }
      function up(){
        if(!self._drawing) return;
        self._drawing=false;
        if(self._curr){
          var ok;
          if(self._isShape(self._curr.tool)){
            var a=self._curr.pts[0], b=self._curr.pts[1];
            ok=(Math.abs(a.x-b.x)+Math.abs(a.y-b.y))>4;
          } else ok=self._curr.pts.length>1;
          if(ok){ self.strokes.push(self._curr); if(self._onDirty) self._onDirty(); }
        }
        self._curr=null; self.render();
      }
      function ts(ev){ down(ev); }
      function tm(ev){ move(ev); }
      function te(){ up(); }
      c.addEventListener('mousedown', down); c.addEventListener('mousemove', move);
      window.addEventListener('mouseup', up);
      c.addEventListener('touchstart', ts, {passive:false});
      c.addEventListener('touchmove', tm, {passive:false});
      window.addEventListener('touchend', te);
      this._bound={down:down, move:move, up:up, ts:ts, tm:tm, te:te};
    },

    _promptText:function(p, st){
      var self=this;
      if(typeof _aPrompt!=='function'){ return; }
      _aPrompt('Enter text:', '', function(txt){
        if(!txt) return;
        self.strokes.push({tool:'text', pts:[{x:p.x,y:p.y}], text:txt,
                           color:st.color, fontSize:st.fontSize||24, alpha:st.alpha});
        self.redo=[]; if(self._onDirty) self._onDirty(); self.render();
      });
    },

    _eraseAt:function(p){
      var R=24, R2=R*R;
      function d2(px,py,ax,ay,bx,by){
        var dx=bx-ax,dy=by-ay,l2=dx*dx+dy*dy;
        if(l2===0){var ex=px-ax,ey=py-ay;return ex*ex+ey*ey;}
        var t=((px-ax)*dx+(py-ay)*dy)/l2; t=Math.max(0,Math.min(1,t));
        var qx=ax+t*dx,qy=ay+t*dy,fx=px-qx,fy=py-qy; return fx*fx+fy*fy;
      }
      var hit=-1;
      for(var i=this.strokes.length-1;i>=0;i--){
        var s=this.strokes[i], t=s.tool;
        if(t==='pen'||t==='highlight'){
          for(var j=0;j<s.pts.length-1;j++){ if(d2(p.x,p.y,s.pts[j].x,s.pts[j].y,s.pts[j+1].x,s.pts[j+1].y)<=R2){hit=i;break;} }
        } else if(t==='line'||t==='arrow'){
          if(d2(p.x,p.y,s.pts[0].x,s.pts[0].y,s.pts[1].x,s.pts[1].y)<=R2) hit=i;
        } else if(t==='square'){
          var x1=Math.min(s.pts[0].x,s.pts[1].x),y1=Math.min(s.pts[0].y,s.pts[1].y),
              x2=Math.max(s.pts[0].x,s.pts[1].x),y2=Math.max(s.pts[0].y,s.pts[1].y);
          if(d2(p.x,p.y,x1,y1,x2,y1)<=R2||d2(p.x,p.y,x2,y1,x2,y2)<=R2||
             d2(p.x,p.y,x2,y2,x1,y2)<=R2||d2(p.x,p.y,x1,y2,x1,y1)<=R2) hit=i;
        } else if(t==='triangle'){
          var ax=(s.pts[0].x+s.pts[1].x)/2, ay=s.pts[0].y, bx=s.pts[0].x, by=s.pts[1].y, cx2=s.pts[1].x, cy2=s.pts[1].y;
          if(d2(p.x,p.y,ax,ay,bx,by)<=R2||d2(p.x,p.y,bx,by,cx2,cy2)<=R2||d2(p.x,p.y,cx2,cy2,ax,ay)<=R2) hit=i;
        } else if(t==='circle'){
          var cx=(s.pts[0].x+s.pts[1].x)/2, cy=(s.pts[0].y+s.pts[1].y)/2,
              rx=Math.abs(s.pts[1].x-s.pts[0].x)/2, ry=Math.abs(s.pts[1].y-s.pts[0].y)/2;
          if(rx>0&&ry>0){ var nx=(p.x-cx)/rx,ny=(p.y-cy)/ry; if(Math.abs(Math.sqrt(nx*nx+ny*ny)-1)*Math.min(rx,ry)<=R) hit=i; }
        } else if(t==='text'){
          var tp=s.pts[0], fp=s.fontSize||24, w=(s.text||'').length*fp*0.55;
          if(p.x>=tp.x-6&&p.x<=tp.x+w+6&&p.y>=tp.y-fp-2&&p.y<=tp.y+6) hit=i;
        }
        if(hit>=0) break;
      }
      if(hit>=0){ this.redo.push(this.strokes.splice(hit,1)[0]); if(this._onDirty) this._onDirty(); this.render(); }
    },

    // Draw one stroke onto ctx at given scale (sx,sy from natural -> target px)
    _drawStroke:function(ctx, s, sx, sy){
      sx=sx||1; sy=sy||1;
      ctx.save();
      ctx.lineCap='round'; ctx.lineJoin='round';
      ctx.globalAlpha = (s.alpha==null?1:s.alpha);
      ctx.strokeStyle=s.color; ctx.fillStyle=s.color; ctx.lineWidth=(s.size||6)*((sx+sy)/2);
      if(s.tool==='pen'){
        if(s.pts.length>=2){ ctx.beginPath(); ctx.moveTo(s.pts[0].x*sx,s.pts[0].y*sy);
          for(var i=1;i<s.pts.length;i++) ctx.lineTo(s.pts[i].x*sx,s.pts[i].y*sy); ctx.stroke(); }
      } else if(s.tool==='line'){
        ctx.beginPath(); ctx.moveTo(s.pts[0].x*sx,s.pts[0].y*sy); ctx.lineTo(s.pts[1].x*sx,s.pts[1].y*sy); ctx.stroke();
      } else if(s.tool==='arrow'){
        var x1=s.pts[0].x*sx,y1=s.pts[0].y*sy,x2=s.pts[1].x*sx,y2=s.pts[1].y*sy;
        ctx.beginPath(); ctx.moveTo(x1,y1); ctx.lineTo(x2,y2); ctx.stroke();
        var ang=Math.atan2(y2-y1,x2-x1), hd=Math.max(10,(s.size||6)*2)*((sx+sy)/2);
        ctx.beginPath(); ctx.moveTo(x2,y2);
        ctx.lineTo(x2-hd*Math.cos(ang-0.4), y2-hd*Math.sin(ang-0.4));
        ctx.lineTo(x2-hd*Math.cos(ang+0.4), y2-hd*Math.sin(ang+0.4));
        ctx.closePath(); ctx.fill();
      } else if(s.tool==='square'){
        var qx=Math.min(s.pts[0].x,s.pts[1].x)*sx, qy=Math.min(s.pts[0].y,s.pts[1].y)*sy;
        ctx.strokeRect(qx, qy, Math.abs(s.pts[1].x-s.pts[0].x)*sx, Math.abs(s.pts[1].y-s.pts[0].y)*sy);
      } else if(s.tool==='circle'){
        var ccx=(s.pts[0].x+s.pts[1].x)/2*sx, ccy=(s.pts[0].y+s.pts[1].y)/2*sy,
            crx=Math.abs(s.pts[1].x-s.pts[0].x)/2*sx||1, cry=Math.abs(s.pts[1].y-s.pts[0].y)/2*sy||1;
        ctx.beginPath();
        if(ctx.ellipse) ctx.ellipse(ccx,ccy,crx,cry,0,0,Math.PI*2); else ctx.arc(ccx,ccy,Math.max(crx,cry),0,Math.PI*2);
        ctx.stroke();
      } else if(s.tool==='triangle'){
        var tx1=s.pts[0].x*sx,ty1=s.pts[0].y*sy,tx2=s.pts[1].x*sx,ty2=s.pts[1].y*sy;
        ctx.beginPath(); ctx.moveTo((tx1+tx2)/2,ty1); ctx.lineTo(tx1,ty2); ctx.lineTo(tx2,ty2); ctx.closePath(); ctx.stroke();
      } else if(s.tool==='text'){
        var fp=(s.fontSize||24)*((sx+sy)/2);
        ctx.font='bold '+fp+'px Calibri,Arial,sans-serif'; ctx.textBaseline='alphabetic';
        ctx.lineWidth=Math.max(1,fp/12); ctx.strokeStyle='#fff';
        ctx.strokeText(s.text||'', s.pts[0].x*sx, s.pts[0].y*sy);
        ctx.fillStyle=s.color; ctx.fillText(s.text||'', s.pts[0].x*sx, s.pts[0].y*sy);
      }
      ctx.restore();
    },

    // Highlight stroke: own offscreen layer composited once (no opacity stacking)
    _drawHighlight:function(ctx, s, sx, sy){
      sx=sx||1; sy=sy||1;
      if(!s.pts||s.pts.length<2){ return; }
      var off=document.createElement('canvas');
      off.width=ctx.canvas.width; off.height=ctx.canvas.height;
      var oc=off.getContext('2d');
      oc.lineCap='round'; oc.lineJoin='round';
      oc.strokeStyle=s.color; oc.lineWidth=(s.size||6)*3*((sx+sy)/2); oc.globalAlpha=1;
      oc.beginPath(); oc.moveTo(s.pts[0].x*sx,s.pts[0].y*sy);
      for(var i=1;i<s.pts.length;i++) oc.lineTo(s.pts[i].x*sx,s.pts[i].y*sy);
      oc.stroke();
      ctx.save(); ctx.globalAlpha=(s.alpha==null?0.35:s.alpha); ctx.drawImage(off,0,0); ctx.restore();
    },

    _renderTo:function(ctx, sx, sy){
      var self=this;
      var all = this.strokes.concat(this._curr?[this._curr]:[]);
      // Pass 1: highlights (under)
      all.forEach(function(s){ if(s.tool==='highlight') self._drawHighlight(ctx,s,sx,sy); });
      // Pass 2: everything else on top
      all.forEach(function(s){ if(s.tool!=='highlight') self._drawStroke(ctx,s,sx,sy); });
    },

    render:function(){
      if(!this.ctx) return;
      // S290: opaqueBase mode — the markup canvas is created {alpha:false}
      // (machines that composite transparent canvases as white) and the photo
      // is painted as the base layer under the strokes instead of clearRect.
      if(this.opaqueBase && this.img && this.img.naturalWidth){
        try{ this.ctx.drawImage(this.img, 0, 0, this.nw, this.nh); }
        catch(_){ this.ctx.clearRect(0,0,this.nw,this.nh); }
      } else {
        this.ctx.clearRect(0,0,this.nw,this.nh);
      }
      this._renderTo(this.ctx, 1, 1);
    },

    // Composite saved markup onto an arbitrary ctx whose canvas is dw x dh px.
    compositeOnto:function(ctx, dw, dh){
      var sx=dw/this.nw, sy=dh/this.nh;
      this._renderTo(ctx, sx, sy);
    },

    isDirty:function(){return this.strokes.length>0;},
    undo:function(){ if(this.strokes.length){ this.redo.push(this.strokes.pop()); this.render(); if(this._onDirty) this._onDirty(); } },
    redoOp:function(){ if(this.redo.length){ this.strokes.push(this.redo.pop()); this.render(); if(this._onDirty) this._onDirty(); } },
    clear:function(){ this.strokes=[]; this.redo=[]; this.render(); if(this._onDirty) this._onDirty(); },

    toMk:function(){
      if(!this.strokes.length) return null;
      return { w:this.nw, h:this.nh, o: JSON.parse(JSON.stringify(this.strokes)) };
    }
  };
  // Static compositor for thumbnails / display where no live attach exists.
  E.composite = function(ctx, mk, dw, dh){
    if(!mk || !Array.isArray(mk.o) || !mk.o.length) return;
    var tmp = Object.create(E);
    tmp.strokes = mk.o; tmp._curr = null;
    tmp._renderTo(ctx, dw/(mk.w||dw), dh/(mk.h||dh));
  };
  return E;
})();
if(typeof window!=='undefined') window.DieselMarkup = DieselMarkup;

// ═══ S283: DslLightbox — the FRT lightbox, ported wholesale ═══
// Replaces ALL prior Diesel lightbox generations (basic lightbox + bitmap
// markup + zoom wrapper + caption wrapper + nd-override), which are retired
// inert below. Architecture is FRT's frt/js/ui/lightbox.js adapted to Diesel:
//   - own DOM built once, re-parented to <body> (root stacking context),
//     z-index 10000, ids dlb-* so the inert legacy DOM can't collide
//   - VIEW mode: pan/zoom (wheel + pinch), swipe prev/next, double-tap/click
//     zoom, rotate, keyboard, counter, caption + date row (Diesel-specific)
//   - MARKUP mode: FRT pill toolbar (pen/highlight/line/rect/oval/arrow/text/
//     eraser, undo/redo, swatches, size, Save/Clear/Revert/Exit) driving the
//     DieselMarkup vector engine; saved markup persists as p.mk (non-
//     destructive) and is composited in view mode
//   - iOS body scroll lock (position:fixed pattern from the gauge-modal fix)
//   - crossOrigin before src (S282b) so cloud photos never taint the canvas
var DslLightbox = (function(){
  'use strict';
  var _photos=[], _idx=0, _ctx=null, _isOpen=false, _built=false;
  var _scale=1, _fitScale=1, _panX=0, _panY=0, _rotations={};
  var _dragging=false, _lastX=0, _lastY=0;
  var _tDist=0, _tScale=1, _tMidX=0, _tMidY=0, _tPanX=0, _tPanY=0;
  var _sX=0, _sY=0, _lastTap=0, _swX=0, _swY=0, _swiping=false;
  var _markupActive=false;
  var _mkTool='pen', _mkColor='#FF0000', _mkSize=4;
  var _scrollLockY=0;

  function _el(id){ return document.getElementById(id); }
  function _photoObj(i){ var p=_photos[i]; return (p && typeof p==='object') ? p : {d:(typeof p==='string'?p:'')}; }
  function _rot(){ return _rotations[_idx]||0; }
  function _sideways(){ var r=_rot(); return r===90||r===270; }

  // ── DOM (built once) ──
  function _build(){
    if(_built) return;
    var ov=document.createElement('div');
    ov.id='dlb-overlay';
    ov.style.cssText='display:none;position:fixed;inset:0;background:rgba(0,0,0,.95);z-index:10000;flex-direction:column;font-family:Calibri,sans-serif;'; // S288: exact FRT .lightbox-overlay backdrop
    ov.innerHTML =
      '<div id="dlb-area" style="flex:1;position:relative;overflow:hidden;touch-action:none;cursor:grab;">'
      // S287: the photo is PAINTED ONTO A CANVAS, not displayed via a
      // transformed <img>. Field-proven on Mark's machine: identical bytes in a
      // plain <img>/canvas render fine while the same image inside a CSS-
      // transformed wrapper composites to BLANK WHITE (Chrome compositor fault,
      // survives relaunch). #dlb-image is now a hidden decode source only;
      // #dlb-stage is the visible viewport canvas; #dlb-canvas remains the
      // markup engine's interactive overlay, positioned at the fitted rect.
      + '<img id="dlb-image" draggable="false" style="display:none;">'
      + '<canvas id="dlb-stage" style="position:absolute;top:0;left:0;"></canvas>'
      + '<canvas id="dlb-canvas" style="position:absolute;top:0;left:0;background:transparent;pointer-events:none;display:none;"></canvas>'
      + '<button id="dlb-prev" title="Previous" style="position:absolute;left:10px;top:50%;transform:translateY(-50%);background:rgba(0,0,0,.55);color:#fff;border:none;width:44px;height:44px;border-radius:50%;cursor:pointer;font-size:20px;z-index:9;">\u2039</button>'
      + '<button id="dlb-next" title="Next" style="position:absolute;right:10px;top:50%;transform:translateY(-50%);background:rgba(0,0,0,.55);color:#fff;border:none;width:44px;height:44px;border-radius:50%;cursor:pointer;font-size:20px;z-index:9;">\u203A</button>'
      + '</div>';
    // ── Top bar (FRT layout: counter | zoom% | markup/download/rotate/close) ──
    var top=document.createElement('div');
    top.id='dlb-topbar';
    top.style.cssText='position:absolute;top:0;left:0;right:0;display:flex;align-items:center;justify-content:space-between;'
      +'padding:calc(10px + env(safe-area-inset-top,0px)) calc(14px + env(safe-area-inset-right,0px)) 10px calc(14px + env(safe-area-inset-left,0px));'
      +'background:linear-gradient(180deg,rgba(0,0,0,.65),rgba(0,0,0,0));z-index:10;pointer-events:none;';
    function rb(id,label,title){
      var b=document.createElement('button');
      b.id=id; b.title=title; b.innerHTML=label;
      b.style.cssText='background:rgba(0,0,0,.55);color:#fff;border:none;width:38px;height:38px;border-radius:50%;cursor:pointer;font-size:18px;line-height:1;display:flex;align-items:center;justify-content:center;transition:background .15s;';
      b.addEventListener('mouseenter',function(){b.style.background='rgba(156,39,66,.85)';});
      b.addEventListener('mouseleave',function(){b.style.background='rgba(0,0,0,.55)';});
      return b;
    }
    var left=document.createElement('div'); left.style.cssText='flex:1;display:flex;align-items:center;gap:10px;pointer-events:auto;';
    var counter=document.createElement('div'); counter.id='dlb-counter';
    counter.style.cssText='color:#fff;font-size:14px;font-weight:600;text-shadow:0 1px 3px rgba(0,0,0,.6);';
    left.appendChild(counter);
    var center=document.createElement('div'); center.style.cssText='flex:1;display:flex;justify-content:center;pointer-events:auto;';
    var zoom=document.createElement('div'); zoom.id='dlb-zoom'; zoom.textContent='100%';
    zoom.style.cssText='background:rgba(0,0,0,.55);color:#fff;font-size:12px;font-weight:600;padding:5px 12px;border-radius:14px;';
    center.appendChild(zoom);
    var right=document.createElement('div'); right.style.cssText='flex:1;display:flex;justify-content:flex-end;gap:8px;pointer-events:auto;';
    var bMk=rb('dlb-markup','\u270E','Markup'), bDl=rb('dlb-download','\u2B07','Download'),
        bRo=rb('dlb-rotate','\u21BB','Rotate 90\u00B0'), bCl=rb('dlb-close','\u2715','Close');
    right.appendChild(bMk); right.appendChild(bDl); right.appendChild(bRo); right.appendChild(bCl);
    top.appendChild(left); top.appendChild(center); top.appendChild(right);
    ov.appendChild(top);
    // S284: caption + date row removed per Mark — view is photo-only.
    // ── FRT markup pill bar ──
    var bar=document.createElement('div');
    bar.id='dlb-markupbar';
    bar.style.cssText='position:absolute;left:50%;bottom:calc(16px + env(safe-area-inset-bottom,0px));transform:translateX(-50%);display:none;align-items:center;gap:6px;padding:8px 12px;background:rgba(20,20,28,.92);border-radius:24px;z-index:11;box-shadow:0 4px 16px rgba(0,0,0,.5);max-width:96vw;overflow-x:auto;';
    function tb(id,label,title){
      var b=document.createElement('button');
      b.id=id; b.title=title; b.textContent=label;
      b.style.cssText='background:rgba(255,255,255,.12);color:#fff;border:none;min-width:46px;height:40px;padding:0 12px;border-radius:20px;cursor:pointer;font:600 13px Calibri,sans-serif;flex:0 0 auto;';
      return b;
    }
    var tools=[['dlb-mk-pen','Pen','pen'],['dlb-mk-hi','Highlight','highlight'],['dlb-mk-line','Line','line'],
               ['dlb-mk-rect','Rect','square'],['dlb-mk-circ','Oval','circle'],['dlb-mk-arr','Arrow','arrow'],
               ['dlb-mk-text','Text','text'],['dlb-mk-er','Eraser','erase']];
    var toolBtns={};
    tools.forEach(function(t){ var b=tb(t[0],t[1],t[1]); toolBtns[t[2]]=b; bar.appendChild(b); });
    function sep(){ var s=document.createElement('div'); s.style.cssText='width:1px;height:24px;background:rgba(255,255,255,.25);margin:0 4px;flex:0 0 auto;'; return s; }
    bar.appendChild(sep());
    var bUn=tb('dlb-mk-undo','\u21B6','Undo (Ctrl+Z)'), bRd=tb('dlb-mk-redo','\u21B7','Redo (Ctrl+Y)');
    bar.appendChild(bUn); bar.appendChild(bRd); bar.appendChild(sep());
    var swatches=[];
    ['#FF0000','#FFEB3B','#5F8068','#1976D2','#000000','#FFFFFF'].forEach(function(col){
      var s=document.createElement('button');
      s.dataset.col=col;
      s.style.cssText='width:26px;height:26px;border-radius:50%;border:2px solid rgba(255,255,255,.4);background:'+col+';cursor:pointer;padding:0;flex:0 0 auto;';
      swatches.push(s); bar.appendChild(s);
    });
    var sizeWrap=document.createElement('div'); sizeWrap.style.cssText='display:flex;align-items:center;gap:6px;padding:0 8px;flex:0 0 auto;';
    sizeWrap.innerHTML='<span style="color:#fff;font:600 12px Calibri,sans-serif;">Size</span>';
    var sizeSld=document.createElement('input'); sizeSld.type='range'; sizeSld.min='1'; sizeSld.max='20'; sizeSld.value='4';
    sizeSld.style.cssText='width:80px;accent-color:#9C2742;';
    sizeWrap.appendChild(sizeSld); bar.appendChild(sizeWrap); bar.appendChild(sep());
    var bSv=tb('dlb-mk-save','Save','Save markup'); bSv.style.background='#5F8068';
    var bCr=tb('dlb-mk-clear','Clear','Clear all strokes');
    var bRv=tb('dlb-mk-revert','Revert','Remove saved markup');
    var bX =tb('dlb-mk-exit','\u2715','Exit markup'); bX.style.background='#9C2742';
    bar.appendChild(bSv); bar.appendChild(bCr); bar.appendChild(bRv); bar.appendChild(bX);
    ov.appendChild(bar);
    document.body.appendChild(ov);
    _built=true;

    // ── Wiring ──
    function setActiveTool(tool){
      _mkTool=tool;
      Object.keys(toolBtns).forEach(function(k){ toolBtns[k].style.background = (k===tool)?'#9C2742':'rgba(255,255,255,.12)'; });
    }
    function setSwatch(col){
      _mkColor=col;
      swatches.forEach(function(s){ s.style.borderColor=(s.dataset.col===col)?'#fff':'rgba(255,255,255,.4)'; s.style.boxShadow=(s.dataset.col===col)?'0 0 0 2px #9C2742':'none'; });
    }
    Object.keys(toolBtns).forEach(function(k){ toolBtns[k].addEventListener('click',function(){ setActiveTool(k); }); });
    swatches.forEach(function(s){ s.addEventListener('click',function(){ setSwatch(s.dataset.col); }); });
    sizeSld.addEventListener('input',function(){ _mkSize=parseInt(sizeSld.value,10)||4; });
    bUn.addEventListener('click',function(){ DieselMarkup.undo(); });
    bRd.addEventListener('click',function(){ DieselMarkup.redoOp(); });
    bSv.addEventListener('click',_saveMk);
    bCr.addEventListener('click',function(){ DieselMarkup.clear(); });
    bRv.addEventListener('click',_revertMk);
    bX .addEventListener('click',_toggleMarkup);
    bMk.addEventListener('click',_toggleMarkup);
    bDl.addEventListener('click',_download);
    bRo.addEventListener('click',function(){
      _rotations[_idx]=(_rot()+90)%360;
      _calcFit(); _scale=_fitScale; _panX=0; _panY=0; _apply();
    });
    bCl.addEventListener('click',_close);
    _el('dlb-prev').addEventListener('click',function(){ _nav(-1); });
    _el('dlb-next').addEventListener('click',function(){ _nav(1); });
    setActiveTool('pen'); setSwatch('#FF0000');
    _wireViewEvents();
    // S285: viewport changes (devtools open/close, rotation, window resize)
    // invalidate the fit — recalc while open.
    window.addEventListener('resize', function(){ if(_isOpen && !_markupActive) _scheduleFit(); });
  }

  // ── Transform / view math (FRT) ──
  function _clampPan(){
    var img=_el('dlb-image'), area=_el('dlb-area');
    if(!img||!area||!img.naturalWidth) return;
    var aw=area.clientWidth, ah=area.clientHeight;
    var nw=_sideways()?img.naturalHeight:img.naturalWidth;
    var nh=_sideways()?img.naturalWidth:img.naturalHeight;
    var sw=nw*_scale, sh=nh*_scale;
    if(sw<=aw) _panX=(aw-sw)/2; else _panX=Math.min(0,Math.max(aw-sw,_panX));
    if(sh<=ah) _panY=(ah-sh)/2; else _panY=Math.min(0,Math.max(ah-sh,_panY));
  }
  function _apply(){
    // S285 sanity guard: an oversized image must never sit at fitScale 1 —
    // that's the stuck-fit signature. Recalculate before painting.
    var gimg=_el('dlb-image'), garea=_el('dlb-area');
    if(_fitScale===1 && gimg && garea && gimg.naturalWidth &&
       (gimg.naturalWidth>garea.clientWidth || gimg.naturalHeight>garea.clientHeight)){
      _calcFit();
      if(_scale>0.999 && _scale<1.001) _scale=_fitScale;
    }
    _clampPan();
    // S287: paint via canvas — no CSS transforms anywhere in the photo path.
    var img=_el('dlb-image'), area=_el('dlb-area'), st=_el('dlb-stage');
    if(!img||!area||!st||!img.naturalWidth) return;
    var aw=area.clientWidth, ah=area.clientHeight;
    if(!aw||!ah) return;
    var dpr=Math.min(window.devicePixelRatio||1, 2);
    // S290: the stage canvas is OPAQUE ({alpha:false} — transparent canvas
    // pixels composite WHITE on the affected machine) and is sized/positioned
    // to ONLY the photo's visible bounding box. The overlay div's
    // rgba(0,0,0,.95) shows around it — the FRT translucent backdrop (div
    // alpha compositing is proven good on the same machine by FRT itself).
    var rot=_rot(), nw=img.naturalWidth, nh=img.naturalHeight, offX=0, offY=0;
    if(rot===90){ offX=nh*_scale; }
    else if(rot===180){ offX=nw*_scale; offY=nh*_scale; }
    else if(rot===270){ offY=nw*_scale; }
    var bw=(_sideways()?nh:nw)*_scale, bh=(_sideways()?nw:nh)*_scale; // photo bbox
    var cx=Math.max(Math.floor(_panX),0), cy=Math.max(Math.floor(_panY),0);
    var cw=Math.max(1, Math.min(Math.ceil(_panX+bw),aw)-cx);
    var ch=Math.max(1, Math.min(Math.ceil(_panY+bh),ah)-cy);
    st.style.left=cx+'px'; st.style.top=cy+'px';
    if(st.width!==Math.round(cw*dpr)||st.height!==Math.round(ch*dpr)){
      st.width=Math.round(cw*dpr); st.height=Math.round(ch*dpr);
      st.style.width=cw+'px'; st.style.height=ch+'px';
    }
    var ctx=st._ctx || (st._ctx=st.getContext('2d',{alpha:false}));
    ctx.setTransform(1,0,0,1,0,0);
    ctx.fillStyle='#0b0b0d';
    ctx.fillRect(0,0,st.width,st.height);
    ctx.setTransform(dpr,0,0,dpr,(_panX+offX-cx)*dpr,(_panY+offY-cy)*dpr);
    ctx.rotate(rot*Math.PI/180);
    ctx.scale(_scale,_scale);
    try{ ctx.drawImage(img,0,0); }catch(e){ console.warn('[DLB] stage drawImage failed', e); }
    // saved markup composited over the photo (image natural coords)
    var p=_photoObj(_idx);
    if(p.mk && window.DieselMarkup && !_markupActive){
      try{ DieselMarkup.composite(ctx, p.mk, nw, nh); }catch(e){ console.warn('[DLB] saved-mk composite failed', e); }
    }
    var z=_el('dlb-zoom');
    if(z&&_fitScale) z.textContent=Math.round((_scale/_fitScale)*100)+'%';
    // keep the markup overlay pinned to the fitted photo rect while active
    if(_markupActive) _placeMarkupCanvas();
  }
  // S287: position the markup engine's interactive canvas exactly over the
  // photo as painted on the stage (markup runs at fit scale, pan 0).
  function _placeMarkupCanvas(){
    var img=_el('dlb-image'), cv=_el('dlb-canvas');
    if(!img||!cv||!img.naturalWidth) return;
    cv.style.left=Math.round(_panX)+'px';
    cv.style.top=Math.round(_panY)+'px';
    cv.style.width=Math.round(img.naturalWidth*_scale)+'px';
    cv.style.height=Math.round(img.naturalHeight*_scale)+'px';
  }
  function _calcFit(){
    var img=_el('dlb-image'), area=_el('dlb-area');
    if(!img||!area||!img.naturalWidth){ _fitScale=1; return; }
    var nw=_sideways()?img.naturalHeight:img.naturalWidth;
    var nh=_sideways()?img.naturalWidth:img.naturalHeight;
    _fitScale=Math.min(area.clientWidth/nw, area.clientHeight/nh);
    if(_fitScale>1) _fitScale=1;
  }
  function _resetView(){ _scale=_fitScale; _panX=0; _panY=0; _apply(); }

  // ── View-mode composite of saved markup ──
  // S287: saved markup is composited inside _apply()'s stage draw; this stays
  // as the repaint entry point for existing callers.
  function _paintSavedMk(){ _apply(); }

  // ── Show photo ──
  // S285 fit-bug fix (field-found): the original single onload→_calcFit tick
  // could run before naturalWidth/layout settled, or never run at all for a
  // cached/same-URL src (no load event) — leaving _fitScale stuck at 1 and the
  // photo painted at NATURAL size, clipped by the area, which on white-paper
  // photos looks like a blank white field. _fitNow() is now idempotent and
  // fired from every signal that geometry may have changed: onload, decode(),
  // two rAF ticks after src set, and window resize — plus a sanity guard that
  // refits whenever an oversized image is somehow sitting at fitScale 1.
  var _fitToken=0;
  function _fitNow(){
    var img=_el('dlb-image'), area=_el('dlb-area');
    if(!img||!area||!img.naturalWidth||!area.clientWidth||!area.clientHeight) return false;
    _calcFit();
    _scale=_fitScale; _panX=0; _panY=0;
    _apply();
    _paintSavedMk();
    return true;
  }
  function _scheduleFit(){
    var tok=++_fitToken;
    var tries=0;
    function attempt(){
      if(tok!==_fitToken) return;            // a newer photo superseded this one
      if(_fitNow()) return;
      if(++tries<30) requestAnimationFrame(attempt);  // wait out decode/layout
    }
    requestAnimationFrame(attempt);
  }
  function _showPhoto(i){
    if(i<0||i>=_photos.length) return;
    if(_markupActive) _exitMarkup(false);
    _idx=i;
    var p=_photoObj(i);
    var img=_el('dlb-image');
    var src=p.d||p.r2Url||'';
    img.onload=function(){ _scheduleFit(); };
    img.onerror=function(ev){ console.warn('[DLB] photo load error', {idx:i, id:p.id||null, src:(img.currentSrc||img.src||'').slice(0,160), ev:ev&&ev.type}); if(typeof showToast==='function') showToast('Photo failed to load'); };
    img.crossOrigin='anonymous';   // S282b: cloud photos must not taint the canvas
    img.src=src;
    // cached/same-URL loads may never fire onload — schedule regardless, and
    // use decode() as a third independent trigger where supported.
    _scheduleFit();
    if(img.decode){ img.decode().then(function(){ _scheduleFit(); }).catch(function(){}); }
    var c=_el('dlb-counter');
    if(c) c.textContent=(_photos.length>1)?((i+1)+' / '+_photos.length):'';
    _el('dlb-prev').style.display=(i>0&&_photos.length>1)?'':'none';
    _el('dlb-next').style.display=(i<_photos.length-1&&_photos.length>1)?'':'none';
  }
  function _nav(dir){ var n=_idx+dir; if(n>=0&&n<_photos.length) _showPhoto(n); }

  // ── Markup mode ──
  function _toggleMarkup(){
    if(_markupActive){ _exitMarkup(false); return; }
    if(!window.DieselMarkup){ if(typeof showToast==='function') showToast('Markup engine not loaded'); return; }
    var img=_el('dlb-image'), cv=_el('dlb-canvas');
    if(!img||!img.naturalWidth) return;
    _resetView();                       // markup at fit scale, no pan (FRT rule)
    var p=_photoObj(_idx);
    cv.style.display='block';
    cv.style.pointerEvents='auto';
    // S290: create the markup canvas context OPAQUE before the engine's own
    // getContext (same context object is returned) and have the engine paint
    // the photo as its base layer — a displayed transparent canvas composites
    // WHITE on the affected machine.
    try{ cv.getContext('2d',{alpha:false}); }catch(e){ console.warn('[DLB] opaque markup ctx pre-create failed', e); }
    DieselMarkup.opaqueBase=true;
    DieselMarkup.attach(cv, img, p.mk||null, function(){
      return {tool:_mkTool, color:_mkColor, size:_mkSize*3, alpha:1, fontSize:Math.max(18,_mkSize*8)};
    }, null);
    // S287: the decode <img> is hidden (offsetWidth 0) — pin the engine canvas
    // CSS over the photo as painted on the stage at fit.
    _markupActive=true;
    _apply();                            // repaints stage WITHOUT baked mk + places canvas
    _placeMarkupCanvas();
    try{ DieselMarkup.render(); }catch(e){ console.warn('[DLB] markup initial render failed', e); }  // paint base photo + loaded strokes
    _el('dlb-markupbar').style.display='flex';
    _el('dlb-area').style.cursor='crosshair';
  }
  function _exitMarkup(keepStrokes){
    if(window.DieselMarkup && !keepStrokes) DieselMarkup.detach();
    var cv=_el('dlb-canvas');
    if(cv){ cv.style.pointerEvents='none'; cv.style.display='none'; }
    _el('dlb-markupbar').style.display='none';
    _el('dlb-area').style.cursor='grab';
    _markupActive=false;
    _paintSavedMk();                    // restore saved-state composite
  }
  function _saveMk(){
    var p=_photos[_idx];
    if(!p||typeof p!=='object'){ if(typeof showToast==='function') showToast('Cannot save markup on this photo'); return; }
    var mk=DieselMarkup.toMk();
    console.info('[DLB] saveMk', {id:p.id||null, strokes:(mk&&mk.o)?mk.o.length:0, annotated:!!p._annotated});
    if(!mk){
      // No strokes drawn this session — nothing new to bake.
      _exitMarkup(false);
      if(typeof showToast==='function') showToast(p._annotated?'No new markup to save':'No markup to save');
      return;
    }
    // S292: FRT persistence semantics — bake original+strokes, swap display/R2
    // to the marked version, keep a clean "(original)" duplicate in Site Records.
    var img=_el('dlb-image');
    try{
      _dslMarkupPersist(p, mk, img);
    }catch(e){
      console.warn('[DLB] saveMk persist failed', e);
      if(typeof showToast==='function') showToast('Save failed: '+((e&&e.message)||e));
      return;   // stay in markup mode so the strokes aren't lost
    }
    _exitMarkup(false);
    _showPhoto(_idx);   // reload — photo now displays the baked marked version
    if(typeof showToast==='function') showToast('\u2713 Markup saved \u2014 original kept in Site Records');
    if(typeof saveState==='function') try{ saveState(); }catch(e){ console.warn('[DLB] saveMk saveState failed', e); }
    if(typeof debounceAutosave==='function') debounceAutosave();
    if(typeof _csHubMode!=='undefined' && _csHubMode && typeof CloudSync!=='undefined' && CloudSync.save){
      try{ CloudSync.save(_collectCloudState()); }catch(e){ console.warn('[DLB] saveMk cloud push failed', e); }
    }
    if(_ctx && typeof _ctx.renderer==='function'){ try{ _ctx.renderer(); }catch(e){ console.warn('[DLB] saveMk renderer failed', e); } }
    if(typeof _renderPhotoGallery==='function') try{ _renderPhotoGallery(); }catch(e){ console.warn('[DLB] saveMk gallery render failed', e); }
    if(typeof _renderRecordZones==='function') try{ _renderRecordZones(); }catch(e){ console.warn('[DLB] saveMk records render failed', e); }
  }
  function _revertMk(){
    var p=_photos[_idx];
    if(!p||typeof p!=='object') return;
    var dirty = !!(window.DieselMarkup && DieselMarkup.isDirty());
    var hasBaked = !!p._origBackupId;
    var hasVector = !!p.mk;                       // legacy vector-only save (pre-S292)
    if(!hasBaked && !hasVector && !dirty) return;
    var finish = function(msg){
      if(window.DieselMarkup) DieselMarkup.clear();
      _exitMarkup(false);
      _showPhoto(_idx);   // reload restored original
      if(msg && typeof showToast==='function') showToast(msg);
      if(typeof saveState==='function') try{ saveState(); }catch(e){ console.warn('[DLB] revertMk saveState failed', e); }
      if(typeof debounceAutosave==='function') debounceAutosave();
      if(typeof _csHubMode!=='undefined' && _csHubMode && typeof CloudSync!=='undefined' && CloudSync.save){
        try{ CloudSync.save(_collectCloudState()); }catch(e){ console.warn('[DLB] revertMk cloud push failed', e); }
      }
      if(_ctx && typeof _ctx.renderer==='function'){ try{ _ctx.renderer(); }catch(e){ console.warn('[DLB] revertMk renderer failed', e); } }
      if(typeof _renderPhotoGallery==='function') try{ _renderPhotoGallery(); }catch(e){ console.warn('[DLB] revertMk gallery render failed', e); }
      if(typeof _renderRecordZones==='function') try{ _renderRecordZones(); }catch(e){ console.warn('[DLB] revertMk records render failed', e); }
    };
    if(hasBaked){
      // S292: FRT semantics — restore original, remove the "(original)" backup
      // record, delete the marked R2 object.
      var doIt=function(){
        try{ _dslMarkupRevert(p); }catch(e){ console.warn('[DLB] revertMk failed', e); if(typeof showToast==='function') showToast('Revert failed: '+((e&&e.message)||e)); return; }
        finish('\u2713 Reverted to original');
      };
      if(typeof _aConfirm==='function') _aConfirm('All markup will be removed and the (original) backup will also be deleted. This cannot be undone.', doIt, 'Revert to original');
      else doIt();
      return;
    }
    if(hasVector){
      // Legacy vector markup (saved before S292) — deleting p.mk restores the view.
      var doIt2=function(){ delete p.mk; finish('Markup removed \u2014 original intact'); };
      if(typeof _aConfirm==='function') _aConfirm('Remove all saved markup from this photo? The original photo is untouched.', doIt2, 'Remove markup');
      else doIt2();
      return;
    }
    // Only unsaved strokes from this session — just clear them.
    finish(null);
  }

  // ── Download (composite original + markup at natural res) ──
  function _download(){
    var img=_el('dlb-image');
    var p=_photoObj(_idx);
    if(!img||!img.naturalWidth) return;
    try{
      var c=document.createElement('canvas');
      c.width=img.naturalWidth; c.height=img.naturalHeight;
      var cx=c.getContext('2d');
      cx.drawImage(img,0,0,c.width,c.height);
      if(_markupActive && window.DieselMarkup && DieselMarkup.canvas) DieselMarkup.compositeOnto(cx,c.width,c.height);
      else if(p.mk && window.DieselMarkup) DieselMarkup.composite(cx,p.mk,c.width,c.height);
      c.toBlob(function(blob){
        if(!blob){ throw new Error('no blob'); }
        var url=URL.createObjectURL(blob);
        var a=document.createElement('a');
        a.href=url; a.download=(p.n&&/\.(jpe?g|png|webp)$/i.test(p.n))?p.n:('photo_'+Date.now()+'.jpg');
        document.body.appendChild(a); a.click(); document.body.removeChild(a);
        setTimeout(function(){ URL.revokeObjectURL(url); },1000);
      },'image/jpeg',0.95);
    }catch(e){
      console.warn('[DLB] download composite failed, falling back to open', e);
      var src=p.d||p.r2Url||'';
      if(src) window.open(src,'_blank');
    }
  }

  // ── View-mode events (FRT pan/zoom/swipe, scoped to dlb-area) ──
  function _wireViewEvents(){
    var area=_el('dlb-area');
    area.addEventListener('wheel',function(e){
      if(!_isOpen||_markupActive) return;
      e.preventDefault();
      var rect=area.getBoundingClientRect();
      var mx=e.clientX-rect.left, my=e.clientY-rect.top;
      var ix=(mx-_panX)/_scale, iy=(my-_panY)/_scale;
      var delta=e.deltaY>0?0.9:1.1;
      var ns=Math.max(_fitScale,Math.min(8,_scale*delta));
      if(ns<=_fitScale){ _scale=_fitScale; _panX=0; _panY=0; _apply(); return; }
      _panX=mx-ix*ns; _panY=my-iy*ns; _scale=ns; _apply();
    },{passive:false});
    area.addEventListener('mousedown',function(e){
      if(!_isOpen||_markupActive) return;
      if(e.target.closest&&e.target.closest('button')) return;
      _dragging=true; _lastX=e.clientX; _lastY=e.clientY; area.style.cursor='grabbing'; e.preventDefault();
    });
    window.addEventListener('mousemove',function(e){
      if(!_isOpen||!_dragging||_markupActive) return;
      if(_scale<=_fitScale) return;
      _panX+=e.clientX-_lastX; _panY+=e.clientY-_lastY;
      _lastX=e.clientX; _lastY=e.clientY; _apply();
    });
    window.addEventListener('mouseup',function(){ if(_isOpen){ _dragging=false; var a=_el('dlb-area'); if(a&&!_markupActive)a.style.cursor='grab'; } });
    area.addEventListener('dblclick',function(e){
      if(!_isOpen||_markupActive) return;
      e.preventDefault();
      if(_scale>_fitScale*1.05){ _resetView(); return; }
      var rect=area.getBoundingClientRect();
      var mx=e.clientX-rect.left, my=e.clientY-rect.top;
      var ix=(mx-_panX)/_scale, iy=(my-_panY)/_scale;
      _scale=Math.min(8,_fitScale*2.5);
      _panX=mx-ix*_scale; _panY=my-iy*_scale; _apply();
    });
    area.addEventListener('touchstart',function(e){
      if(!_isOpen||_markupActive) return;
      if(e.target.closest&&e.target.closest('button')) return;
      if(e.touches.length===2){
        e.preventDefault();
        var dx=e.touches[1].clientX-e.touches[0].clientX, dy=e.touches[1].clientY-e.touches[0].clientY;
        _tDist=Math.sqrt(dx*dx+dy*dy); _tScale=_scale;
        var rect=area.getBoundingClientRect();
        _tMidX=(e.touches[0].clientX+e.touches[1].clientX)/2-rect.left;
        _tMidY=(e.touches[0].clientY+e.touches[1].clientY)/2-rect.top;
        _tPanX=_panX; _tPanY=_panY; _swiping=false;
      } else if(e.touches.length===1){
        _sX=e.touches[0].clientX; _sY=e.touches[0].clientY;
        _swX=_sX; _swY=_sY;
        _swiping=(_scale<=_fitScale*1.05);
        var now=Date.now();
        if(now-_lastTap<350){
          e.preventDefault();
          if(_scale>_fitScale*1.5){ _resetView(); }
          else {
            var rect2=area.getBoundingClientRect();
            var mx=e.touches[0].clientX-rect2.left, my=e.touches[0].clientY-rect2.top;
            var ix=(mx-_panX)/_scale, iy=(my-_panY)/_scale;
            _scale=Math.min(8,_fitScale*3);
            _panX=mx-ix*_scale; _panY=my-iy*_scale; _apply();
          }
          _lastTap=0; _swiping=false;
        } else _lastTap=now;
      }
    },{passive:false});
    area.addEventListener('touchmove',function(e){
      if(!_isOpen||_markupActive) return;
      if(e.touches.length===2){
        e.preventDefault(); _swiping=false;
        var dx=e.touches[1].clientX-e.touches[0].clientX, dy=e.touches[1].clientY-e.touches[0].clientY;
        var dist=Math.sqrt(dx*dx+dy*dy);
        if(!_tDist) return;
        var ns=Math.max(_fitScale,Math.min(8,_tScale*(dist/_tDist)));
        var ix=(_tMidX-_tPanX)/_tScale, iy=(_tMidY-_tPanY)/_tScale;
        _scale=ns; _panX=_tMidX-ix*ns; _panY=_tMidY-iy*ns; _apply();
      } else if(e.touches.length===1){
        if(_swiping){
          var dX=e.touches[0].clientX-_swX, dY=e.touches[0].clientY-_swY;
          if(Math.abs(dY)>Math.abs(dX)*1.5 && Math.abs(dX)<30) _swiping=false;
        } else if(_scale>_fitScale){
          e.preventDefault();
          _panX+=e.touches[0].clientX-_sX; _panY+=e.touches[0].clientY-_sY; _apply();
        }
        _sX=e.touches[0].clientX; _sY=e.touches[0].clientY;
      }
    },{passive:false});
    area.addEventListener('touchend',function(e){
      if(!_isOpen) return;
      if(e.touches.length<2) _tDist=0;
      if(e.touches.length===1){ _sX=e.touches[0].clientX; _sY=e.touches[0].clientY; }
      if(_swiping && e.touches.length===0 && e.changedTouches && e.changedTouches.length){
        var diff=e.changedTouches[0].clientX-_swX;
        if(Math.abs(diff)>60){ if(diff>0) _nav(-1); else _nav(1); }
        _swiping=false;
      }
    });
    document.addEventListener('keydown',function(e){
      if(!_isOpen) return;
      if(e.key==='Escape'){ if(_markupActive){ _exitMarkup(false); } else { _close(); } e.preventDefault(); return; }
      if(_markupActive&&(e.ctrlKey||e.metaKey)){
        if(e.key==='z'||e.key==='Z'){ DieselMarkup.undo(); e.preventDefault(); return; }
        if(e.key==='y'||e.key==='Y'){ DieselMarkup.redoOp(); e.preventDefault(); return; }
      }
      if(_markupActive) return;
      if(e.key==='ArrowLeft'){ _nav(-1); e.preventDefault(); }
      if(e.key==='ArrowRight'){ _nav(1); e.preventDefault(); }
      if(e.key==='+'||e.key==='='){ _scale=Math.min(8,_scale*1.2); _apply(); }
      if(e.key==='-'){ _scale=Math.max(_fitScale,_scale/1.2); if(_scale<=_fitScale){_panX=0;_panY=0;} _apply(); }
      if(e.key==='0'){ _resetView(); }
      if(e.key==='r'||e.key==='R'){ _rotations[_idx]=(_rot()+90)%360; _calcFit(); _scale=_fitScale; _panX=0; _panY=0; _apply(); }
    });
  }

  // ── iOS-safe scroll lock (gauge-modal pattern) ──
  function _lockScroll(){
    _scrollLockY=window.scrollY||document.documentElement.scrollTop||0;
    document.body.style.position='fixed';
    document.body.style.top=(-_scrollLockY)+'px';
    document.body.style.left='0'; document.body.style.right='0';
    document.body.style.overflow='hidden';
  }
  function _unlockScroll(){
    document.body.style.position='';
    document.body.style.top=''; document.body.style.left=''; document.body.style.right='';
    document.body.style.overflow='';
    window.scrollTo(0,_scrollLockY);
  }

  // ── Open / close ──
  function _open(photos, idx, ctx){
    if(!photos||!photos.length) return;
    _build();
    _photos=photos; _idx=(typeof idx==='number')?idx:0; _ctx=ctx||null;
    _rotations={}; _isOpen=true;
    var ov=_el('dlb-overlay');
    // FRT S205: re-parent to be last child of <body> — escapes any ancestor
    // stacking context so the lightbox always paints on top.
    if(ov.parentNode!==document.body || ov!==document.body.lastElementChild) document.body.appendChild(ov);
    ov.style.display='flex';
    _lockScroll();
    _showPhoto(_idx);
  }
  function _close(){
    if(_markupActive) _exitMarkup(false);
    _isOpen=false; _photos=[]; _rotations={}; _ctx=null;
    var ov=_el('dlb-overlay');
    if(ov) ov.style.display='none';
    var img=_el('dlb-image'); if(img) img.src='';
    _unlockScroll();
  }

  return { open:_open, close:_close, isOpen:function(){return _isOpen;} };
})();
if(typeof window!=='undefined') window.DslLightbox = DslLightbox;


function openLightbox(photos, idx, ctx) {
  // S283: delegates to DslLightbox — the FRT lightbox ported wholesale.
  // S293: the legacy #photo-lightbox DOM and its showLbPhoto/initLbMarkup
  // chain were removed outright (dead-code cleanup, Mark-directed).
  DslLightbox.open(photos, typeof idx === 'number' ? idx : 0, ctx || null);
}

function closeLightbox() {
  // S283: delegates to DslLightbox. S293: legacy DOM/state removed.
  if(typeof DslLightbox!=='undefined') DslLightbox.close();
}

function renderThumbs(id) {
  const photos = clState[id]?.photos||[];
  return photos.map((p,i)=>`
    <div class="photo-thumb" style="width:96px;height:96px;">
      <img src="${p.d||p.r2Url}" onclick="openLightbox(clState['${id}'].photos,${i})" style="cursor:zoom-in;width:100%;height:100%;object-fit:cover;" title="Click to enlarge — full resolution">
      <button class="photo-remove" onclick="removePhoto('${id}',${i})">✕</button>
      <button class="photo-markup-btn" onclick="event.stopPropagation();openPhotoMarkup('${id}',${i})" title="Markup this photo">✏</button>
    </div>`).join('');
}

function setStatus(id, status) {
  const prev = clState[id].status;
  clState[id].status = (prev===status) ? null : status;
  const el = document.getElementById('ci-'+id);
  if(!el) return;
  el.className = 'cl-item' + (clState[id].status ? ' s-'+clState[id].status : '');
  ['yes','no','na'].forEach(function(s){
    var btn = el.querySelector('.tog-'+s);
    if(btn) btn.classList.toggle('on', clState[id].status===s);
  });
  var detail = document.getElementById('id-'+id);
  if(detail) {
    var _hasPhotos = (clState[id].photos||[]).length>0;
    // open on NO; otherwise keep whatever state it's in (don't slam shut a manually-opened or photo-bearing detail)
    if(clState[id].status==='no') detail.classList.add('open');
    else if(!_hasPhotos && !detail.dataset.userOpened) detail.classList.remove('open');
    var _pb=document.getElementById('pbtn-'+id); if(_pb) _pb.classList.toggle('open-ind', detail.classList.contains('open'));
  }
  updateProgress();
  updateVerdict();
}

// ── PHOTO ──
let currentPhotoId = null;
// S280: every trigger clears ALL targets so a stale target from a prior
// (possibly cancelled) action can never hijack a fresh upload.
function _clearPhotoTargets(fi){
  currentPhotoId = null;
  deficPhotoTarget = null;
  if(fi) fi._target = null;
}
function triggerPhoto(id) { const fi = document.getElementById('global-file-input'); _clearPhotoTargets(fi); currentPhotoId = id; fi.removeAttribute('capture'); fi.multiple=true; fi.value=''; fi.click(); }
function triggerCamera(id) { const fi = document.getElementById('global-file-input'); _clearPhotoTargets(fi); currentPhotoId = id; fi.value=''; fi.setAttribute('capture','environment'); fi.multiple=false; fi.click(); }

// S280: ONE authoritative change handler on #global-file-input.
// Previously TWO change listeners were bound to this same input (this block +
// a later "Patch global file handler" block). Both fired on a single change
// event, so one upload produced TWO photos — and a timing race on the shared
// currentPhotoId could auto-vivify a clState["null"] orphan. The second
// listener is now deleted; this handler absorbs every routing branch.
// A checklist key is only valid if it's a real, truthy, non-"null" string.
function _validClKey(k){ return typeof k === 'string' && k && k !== 'null' && k !== 'undefined'; }
document.getElementById('global-file-input').addEventListener('change', function(e){
  const fi = this;
  const wasCam = fi.hasAttribute('capture');
  const reset = function(){
    _clearPhotoTargets(fi);
    fi.removeAttribute('capture'); fi.multiple = true;
    if(wasCam){ setTimeout(function(){ fi.value=''; fi.setAttribute('capture','environment'); fi.multiple=false; fi.click(); }, 300); }
  };
  const files = e.target.files;
  if(!files || !files.length){ reset(); return; }

  // 1. Flow test photos (PLD) — flagged via fi._target
  if(fi._target === '__flowtestpld') {
    Array.from(files).forEach(function(f){
      if(!f.type.startsWith('image/')) return;
      const r=new FileReader();
      r.onload=ev=>{ flowTestPhotosPld.push((function(){var _ph={d:ev.target.result,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})()); renderFlowTestThumbsPld(); };
      r.readAsDataURL(f);
    });
    reset(); return;
  }

  // 2. Flow test photos (3-point) — flagged via currentPhotoId sentinel
  if(currentPhotoId === '__flowtest') {
    Array.from(files).forEach(function(f){
      if(!f.type.startsWith('image/')) return;
      const r=new FileReader();
      r.onload=ev=>{ flowTestPhotos.push((function(){var _ph={d:ev.target.result,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})()); renderFlowTestThumbs(); };
      r.readAsDataURL(f);
    });
    reset(); return;
  }

  // 3. Deficiency photos — routed via the live deficPhotoTarget {name, idx, type}
  if(deficPhotoTarget) {
    const t = deficPhotoTarget;
    if(t.type === 'response') {
      const f = files[0];
      if(f && f.type.startsWith('image/')) {
        const r=new FileReader();
        r.onload=ev=>{ deficiencies[t.name][t.idx].responsePhoto = ev.target.result; renderDeficGroup(t.name); };
        r.readAsDataURL(f);
      }
    } else {
      Array.from(files).forEach(function(f){
        if(!f.type.startsWith('image/')) return;
        const r=new FileReader();
        r.onload=ev=>{ compressImage(ev.target.result, 1600, 0.85, function(compressed){
          deficiencies[t.name][t.idx].photos.push((function(){var _ph={d:compressed,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})());
          renderDeficGroup(t.name);
          if(typeof updateDeficSummary==='function') updateDeficSummary();
        }); };
        r.readAsDataURL(f);
      });
    }
    reset(); return;
  }

  // 4. Checklist item photos — only for a real, validated key (guards the "null" orphan)
  if(_validClKey(currentPhotoId)) {
    const id = currentPhotoId;
    Array.from(files).forEach(function(f){
      if(!f.type.startsWith('image/')) return;
      const r=new FileReader();
      r.onload=ev=>{ compressImage(ev.target.result, 1600, 0.85, function(compressed){
        if(!clState[id]) return; // never auto-vivify; a real item always exists before upload
        clState[id].photos.push((function(){var _ph={d:compressed,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})());
        var _pg=document.getElementById('pg-'+id); if(_pg) _pg.innerHTML = renderThumbs(id);
        var _id=document.getElementById('id-'+id); if(_id) _id.classList.add('open');
        var _pb=document.getElementById('pbtn-'+id); if(_pb) _pb.classList.add('open-ind');
        if(typeof refreshItemPhotoUI==='function') refreshItemPhotoUI(id);
      }); };
      r.readAsDataURL(f);
    });
  }
  reset();
});
function handleFiles(id, files, isDefic) {
  Array.from(files).forEach(f => {
    if(!f.type.startsWith('image/')) return;
    const r = new FileReader();
    r.onload = e => {
      compressImage(e.target.result, 1600, 0.85, function(compressed){
        if(isDefic) {
          deficiencies[id].photos.push((function(){var _ph={d:compressed,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})());
          renderDeficThumbs(id);
          updateDeficSummary();
        } else {
          clState[id].photos.push((function(){var _ph={d:compressed,n:f.name,id:"ph_"+Date.now()+"_"+Math.random().toString(36).substr(2,6),date:new Date().toISOString(),r2Key:"",r2Status:"",r2Url:""};_r2EnqueuePhoto(_ph);return _ph;})());
          document.getElementById('pg-'+id).innerHTML = renderThumbs(id);
          document.getElementById('id-'+id).classList.add('open');
          var _pb=document.getElementById('pbtn-'+id); if(_pb) _pb.classList.add('open-ind');
          refreshItemPhotoUI(id);
        }
      });
    };
    r.readAsDataURL(f);
  });
}
function removePhoto(id,i){
  // S264: was an instant no-confirm splice that also left the gallery stale. Route
  // through the authoritative delete (confirm + both surfaces + R2 + save) by id.
  var p = clState[id] && clState[id].photos ? clState[id].photos[i] : null;
  if(!p){ return; }
  if(p.id){ deletePhotoEverywhere({photoId:p.id}); }
  else {
    // legacy photo with no id — confirm then splice directly (can't route by id)
    _aConfirm('Delete this photo? This cannot be undone.', function(){
      clState[id].photos.splice(i,1);
      var el=document.getElementById('pg-'+id); if(el) el.innerHTML=renderThumbs(id);
      refreshItemPhotoUI(id);
      if(typeof _renderPhotoGallery==='function') _renderPhotoGallery();
      if(typeof saveState==='function') saveState();
    },'Delete');
  }
}
function handleDragOver(e,id){ e.preventDefault(); e.currentTarget.classList.add('drag-over'); }
function handleDragLeave(e,id){ e.currentTarget.classList.remove('drag-over'); }
function handleDrop(e,id){ e.preventDefault(); e.currentTarget.classList.remove('drag-over'); handleFiles(id,e.dataTransfer.files,false); }

// ── PROGRESS ──
function updateProgress() {
  let total=0, yes=0, no=0, na=0;
  for(const v of Object.values(clState)){
    total++;
    if(v.status==='yes') yes++;
    else if(v.status==='no') no++;
    else if(v.status==='na') na++;
  }
  const ans=yes+no+na;
  const pct = total ? Math.round(ans/total*100) : 0;
  document.getElementById('prog-fill').style.width = pct+'%';
  document.getElementById('prog-label').textContent = `${ans} / ${total} (${pct}%)`;
  document.getElementById('cnt-yes').textContent = `✓ ${yes}`;
  document.getElementById('cnt-no').textContent = `✗ ${no}`;
  document.getElementById('cnt-na').textContent = `— ${na}`;
  // S258: 5-tile stats. Fail = No answers + test FAIL. N/A = not applicable. I/C = incomplete (unanswered).
  // Reconciles: Pass + Fail + N/A + I/C = Checklist total.
  (function(){
    var sT=document.getElementById('sstat-total'); if(sT) sT.textContent=total;
    var sP=document.getElementById('sstat-pass'); if(sP) sP.textContent=yes;
    var sN=document.getElementById('sstat-na'); if(sN) sN.textContent=na;
    var sD=document.getElementById('sstat-defic');
    var failN=no;
    var tr=document.getElementById('test-result');
    if(tr && /fail/i.test(tr.value)) failN+=1;  // 3-Point / main test FAIL counts as a fail
    if(sD) sD.textContent=failN;
    var sIC=document.getElementById('sstat-ic');
    var inc=total-yes-no-na; if(inc<0) inc=0;
    if(sIC){ sIC.textContent=inc; }
    // S264: size the outcomes donut from the four shown values. Draw over their SUM
    // (denom), not `total` — failN may carry the +1 test-FAIL that isn't a checklist
    // item, so the ring closes exactly. Centre label stays `total` (set above).
    (function(){
      var C=364.4; // 2·π·58
      var denom=yes+failN+na+inc;
      var arcs=[
        {arc:'oc-arc-pass',pc:'ocpc-pass',n:yes},
        {arc:'oc-arc-fail',pc:'ocpc-fail',n:failN},
        {arc:'oc-arc-na',  pc:'ocpc-na',  n:na},
        {arc:'oc-arc-ic',  pc:'ocpc-ic',  n:inc}
      ];
      var off=0;
      arcs.forEach(function(a){
        var len = denom>0 ? (a.n/denom*C) : 0;
        var el=document.getElementById(a.arc);
        if(el){ el.setAttribute('stroke-dasharray', len.toFixed(1)+' '+C); el.setAttribute('stroke-dashoffset', (-off).toFixed(1)); }
        var p=document.getElementById(a.pc);
        if(p){ p.textContent = (denom>0 ? Math.round(a.n/denom*100) : 0)+'%'; }
        off+=len;
      });
    })();
  })();
  // Update tab dots for sections with unselected items
  var secCounts = {};
  for(var k in clState) {
    var sec = k.split('_')[0];
    if(!secCounts[sec]) secCounts[sec] = {total:0,done:0};
    secCounts[sec].total++;
    if(clState[k].status) secCounts[sec].done++;
  }
  // Merged Performance tab: the s4 dot reflects ONLY the active test's checklist
  // (3-Point uses s4 items; 7-Point uses s4pld items). The inactive test's unanswered
  // items must not keep the dot nagging.
  (function(){
    var _pt='std'; document.querySelectorAll('.pump-type-btns button').forEach(function(b){ if(b.classList.contains('on')) _pt=b.dataset.ptype; });
    if(_pt==='pld') secCounts['s4'] = secCounts['s4pld'] || {total:0,done:0};
  })();
  ['s1','s2','s3','s4','s5'].forEach(function(sec){
    var dot = document.getElementById('dot-'+sec);
    if(dot) {
      var c = secCounts[sec];
      dot.className = 'tab-dot' + (c && c.done < c.total ? ' visible' : '');
    }
  });
  var missing = total - ans;
  var missEl = document.getElementById('cnt-missing');
  if(missEl) missEl.textContent = missing > 0 ? '⚠ ' + missing + ' pending' : '';
  if(missEl) missEl.style.display = missing > 0 ? '' : 'none';
  updateDeficTabBadge();
  if(typeof updateCompletionOverview==='function') updateCompletionOverview();
}

// Live deficiency count on the Deficiencies tab (open/unresolved only)
function updateDeficTabBadge(){
  if(typeof updatePhaseFlags==='function') updatePhaseFlags();
  var el = document.getElementById('defic-tab-count');
  if(!el) return;
  var all = [];
  try { all = contractors.flatMap(function(n){ return deficiencies[n]||[]; }).concat(generalDeficiencies||[]); }
  catch(e){ return; }
  var open = all.filter(function(d){ return (d.status||'open') !== 'resolved'; }).length;
  var total = all.length;
  if(total === 0){ el.style.display='none'; return; }
  el.style.display = 'inline-block';
  if(open > 0){
    el.classList.remove('allclear');
    el.textContent = open;
    el.title = open + ' open of ' + total + ' deficiencies';
  } else {
    el.classList.add('allclear');
    el.textContent = '\u2713';
    el.title = 'All ' + total + ' deficiencies resolved';
  }
}

// ══════════════════════════════════════════════════
// COMPLETION OVERVIEW (Summary tab roll-up)
// ══════════════════════════════════════════════════
// Counts toward %: 4 checklists (s1/s2/s3/s5) + battery entered +
// 3-Point (all points entered AND result selected) + consultant signature.
// PLD = optional/"skipped" until any PLD field is touched, then required.
// Open deficiencies flag SEPARATELY (do NOT subtract from %).
function _ovChecklistStat(sec){
  var srcMap = {s1:(typeof S1!=='undefined'?S1:[]), s2:(typeof S2!=='undefined'?S2:[]), s3:(typeof S3!=='undefined'?S3:[]), s5:(typeof S5!=='undefined'?S5:[])};
  var items = srcMap[sec] || [];
  var total = items.length, done = 0;
  for(var i=0;i<items.length;i++){
    var id = (typeof cid==='function') ? cid(sec,i) : (sec+'_'+i);
    if(clState[id] && clState[id].status) done++;
  }
  return {total:total, done:done};
}
function _ovBatteryEntered(){
  try{
    var any = (batData.b1||[]).some(function(v){return +v>0;}) || (batData.b2||[]).some(function(v){return +v>0;});
    return any;
  }catch(e){ return false; }
}
function _ovThreePointStat(){
  // complete = every std row has suction AND discharge, AND test-result selected
  var rows = (typeof stdData!=='undefined') ? stdData : [];
  var withVals = rows.filter(function(r){
    return r && r.suction!=='' && r.suction!=null && r.discharge!=='' && r.discharge!=null;
  }).length;
  var allVals = rows.length>0 && withVals===rows.length;
  var resultEl = document.getElementById('test-result');
  var resultSel = !!(resultEl && resultEl.value);
  return {rows:rows.length, withVals:withVals, complete: allVals && resultSel, anyVals: withVals>0, resultSel:resultSel};
}
function _ovPldTouched(){
  var rows = (typeof pldData!=='undefined') ? pldData : [];
  return rows.some(function(r){
    if(!r) return false;
    return [r.cutsheet,r.placard,r.suc_no,r.dis_no,r.rpm_no,r.suc_w,r.dis_w,r.rpm_w].some(function(v){ return v!=='' && v!=null; });
  });
}
function _ovPldComplete(){
  // once touched: every non-skip row needs w/o-PLD + w/-PLD discharge; skip rows need w/-PLD only.
  var rows = (typeof pldData!=='undefined') ? pldData : [];
  if(rows.length===0) return false;
  return rows.every(function(r,i){
    var skip = (typeof PLD_NO_SKIP!=='undefined') && PLD_NO_SKIP.has(i);
    var hasW = r.suc_w!=='' && r.suc_w!=null && r.dis_w!=='' && r.dis_w!=null;
    if(skip) return hasW;
    var hasNo = r.suc_no!=='' && r.suc_no!=null && r.dis_no!=='' && r.dis_no!=null;
    return hasW && hasNo;
  });
}
function _ovSignaturePresent(){
  // ink on the consultant canvas, or an uploaded signature image
  var img = document.getElementById('sig-upload-img-1');
  if(img && img.src && img.src.indexOf('data:')===0 && img.style.display!=='none') return true;
  var c = document.getElementById('sig-canvas');
  if(c){
    try{
      var ctx = c.getContext('2d', {willReadFrequently:true});
      var d = ctx.getImageData(0,0,c.width,c.height).data;
      for(var p=3; p<d.length; p+=4){ if(d[p]!==0) return true; }
    }catch(e){}
  }
  return false;
}
function _ovDeficStat(){
  var all=[];
  try{ all = contractors.flatMap(function(n){ return deficiencies[n]||[]; }).concat(generalDeficiencies||[]); }
  catch(e){ return {open:0,total:0}; }
  var open = all.filter(function(d){ return (d.status||'open')!=='resolved'; }).length;
  return {open:open, total:all.length};
}
function updateCompletionOverview(){
  var rowsEl = document.getElementById('ov-rows');
  if(!rowsEl) return;
  var items=[]; // {phase, name, sub, state:'done|part|empty|skip', cnt, verdict, target}

  var s1=_ovChecklistStat('s1'), s2=_ovChecklistStat('s2'), s3=_ovChecklistStat('s3'), s5=_ovChecklistStat('s5');
  function clItem(phase,name,sec,stat,target){
    var st = stat.total===0 ? 'empty' : (stat.done===stat.total ? 'done' : (stat.done>0 ? 'part' : 'empty'));
    return {phase:phase, name:name, sub:'Checklist', state:st, cnt: stat.done+' / '+stat.total, target:target};
  }
  // SETUP
  items.push(clItem('Setup','1. Pre-Commissioning','s1',s1,'s1'));
  items.push(clItem('Setup','2. Visual Inspection','s2',s2,'s2'));
  // TESTS
  items.push(clItem('Tests','3. Controller Tests','s3',s3,'s3'));
  var batOk=_ovBatteryEntered();
  items.push({phase:'Tests', name:'Battery Start-Up', sub: batOk?'Test data entered':'No data yet', state: batOk?'done':'empty', cnt: batOk?'entered':'—', target:'s3'});
  var tp=_ovThreePointStat();
  items.push({phase:'Tests', name:'3-Point Test', sub: tp.complete?'All points entered · result selected':(tp.anyVals?(tp.resultSel?'Points incomplete':'Result not selected'):'Not started'), state: tp.complete?'done':(tp.anyVals?'part':'empty'), cnt:'', verdict: tp.complete?(document.getElementById('test-result')&&/fail/i.test(document.getElementById('test-result').value)?'FAIL':'PASS'):'', target:'s4'});
  var pldTouched=_ovPldTouched();
  if(pldTouched){
    var pldOk=_ovPldComplete();
    items.push({phase:'Tests', name:'PLD Test', sub: pldOk?'All points entered':'In progress', state: pldOk?'done':'part', cnt: pldOk?'complete':'partial', target:'s4'});
  } else {
    items.push({phase:'Tests', name:'PLD Test', sub:'Not started — optional until used', state:'skip', cnt:'skipped', skip:true, target:'s4'});
  }
  items.push(clItem('Tests','5. FA & Signaling','s5',s5,'s5'));
  // CLOSEOUT
  var sigOk=_ovSignaturePresent();
  items.push({phase:'Closeout', name:'Consultant Signature', sub: sigOk?'Signed':'Not yet signed', state: sigOk?'done':'empty', cnt: sigOk?'signed':'—', target:'sign'});

  // % = completed counting-items / total counting-items (skipped PLD excluded from denominator)
  var counting = items.filter(function(it){ return !it.skip; });
  var doneCount = counting.filter(function(it){ return it.state==='done'; }).length;
  var totalCount = counting.length;
  var pct = totalCount ? Math.round(doneCount/totalCount*100) : 0;

  document.getElementById('ov-pct').textContent = pct+'%';
  document.getElementById('ov-bar-fill').style.width = pct+'%';
  document.getElementById('ov-lbl-main').textContent = doneCount+' of '+totalCount+' items complete';

  // render grouped rows
  var ICON = {done:'\u2713', part:'!', empty:'\u25CB', skip:'\u2014'};
  var html='', lastPhase='';
  items.forEach(function(it){
    if(it.phase!==lastPhase){ html+='<div class="ov-phgroup">'+it.phase+'</div>'; lastPhase=it.phase; }
    var cntHtml;
    if(it.verdict){ cntHtml='<span class="ov-verdict'+(it.verdict==='FAIL'?' fail':'')+'">'+it.verdict+'</span>'; }
    else { cntHtml = it.cnt; }
    html+='<div class="ov-row" onclick="switchPanel(\''+it.target+'\')">'+
      '<div class="ov-ic '+it.state+'">'+ICON[it.state]+'</div>'+
      '<div class="ov-nm">'+it.name+'<span class="ov-s">'+it.sub+'</span></div>'+
      '<div class="ov-cnt'+(it.skip?' skip':'')+'">'+cntHtml+'</div>'+
      '<span class="ov-chev">\u203A</span></div>';
  });
  rowsEl.innerHTML = html;

  // deficiencies — separate strip, never subtracted from %
  var def=_ovDeficStat();
  var strip=document.getElementById('ov-attn-strip');
  var attnLbl=document.getElementById('ov-lbl-attn');
  if(def.open>0){
    strip.style.display='flex';
    document.getElementById('ov-attn-ic').textContent=def.open;
    document.getElementById('ov-attn-nm').innerHTML=def.open+' open deficienc'+(def.open===1?'y':'ies')+'<span class="ov-s">Reported, not yet resolved — does not block completion</span>';
    attnLbl.style.display=''; attnLbl.textContent=def.open+' deficienc'+(def.open===1?'y needs':'ies need')+' attention';
  } else {
    strip.style.display='none';
    attnLbl.style.display='none';
  }
}


// ══════════════════════════════════════════════════
const BAT_TESTS = ['Auto Test #1','Auto Test #2','Auto Test #3','Manual Test #1','Manual Test #2','Manual Test #3'];
const batData = { b1: BAT_TESTS.map(()=>0), b2: BAT_TESTS.map(()=>0) };

function renderBatTable(tbody_id, bKey) {
  const tbody = document.getElementById(tbody_id);
  tbody.innerHTML = '';
  BAT_TESTS.forEach((label, i) => {
    const tr = document.createElement('tr');
    tr.innerHTML = `<td>${label}</td><td style="white-space:nowrap;"><input type="number" min="0" step="0.1" value="${batData[bKey][i]||''}" placeholder="0" style="width:70px;-moz-appearance:textfield;text-align:right;padding-right:4px;" oninput="this.value=this.value.replace(/^0+(\\d)/,'$1');batData['${bKey}'][${i}]=+this.value||0;updateBatTotals()"> <span style="font-size:12px;color:#888;">s</span></td>`;
    tbody.appendChild(tr);
  });
  // Total row
  const tot = document.createElement('tr');
  tot.className='total-row'; tot.id=`bat-tot-${bKey}`;
  tot.innerHTML = `<td><strong>Subtotal</strong></td><td id="bat-sub-${bKey}"><strong>0.00 s</strong></td>`;
  tbody.appendChild(tot);
}

function updateBatTotals() {
  const b1=batData.b1.reduce((a,b)=>a+b,0);
  const b2=batData.b2.reduce((a,b)=>a+b,0);
  document.getElementById('bat-sub-b1').innerHTML=`<strong>${b1.toFixed(2)} s</strong>`;
  document.getElementById('bat-sub-b2').innerHTML=`<strong>${b2.toFixed(2)} s</strong>`;
  const cum = b1+b2;
  document.getElementById('cum-total').textContent = cum.toFixed(2);
  const pfRow = document.getElementById('pf-row');
  if(cum <= 45){
    pfRow.innerHTML=`<span class="pass">✓ PASS — Total duration ${cum.toFixed(2)}s ≤ 45s</span>`;
    pfRow.style.background='var(--yes-bg)';
  } else {
    pfRow.innerHTML=`<span class="fail">✗ FAIL — Total duration ${cum.toFixed(2)}s exceeds 45s. Engine shall run 5 min at full speed for remaining tests.</span>`;
    pfRow.style.background='var(--no-bg)';
  }
  if(typeof updateCompletionOverview==='function') updateCompletionOverview();
}

// ── GLOBAL TABLE INPUT DELEGATION (prevents re-render / focus loss bug) ──
document.addEventListener('input', function(e) {
  const el = e.target;
  // Remove leading zeros from number inputs globally
  if(el.type==='number' && el.value.length>1 && el.value[0]==='0' && el.value[1]!=='.') {
    el.value = el.value.replace(/^0+(?=\d)/, '');
  }
  const tbl = el.dataset.tbl;
  const idx = parseInt(el.dataset.idx);
  const field = el.dataset.field;
  if(!tbl || isNaN(idx) || !field) return;
  if(tbl === 'std') {
    stdData[idx][field] = el.value;
    updateStdCalcCells(idx);
    if(['flow','suction','discharge','cutsheet'].includes(field)) {
      clearTimeout(stdChartTimer);
      stdChartTimer = setTimeout(() => { updateChart(); updateVerdict(); }, 120);
    }
  } else if(tbl === 'pld') {
    pldData[idx][field] = el.value;
    updatePldCalcCells(idx);
    // Debounce chart updates so rapid typing doesn't freeze
    clearTimeout(pldChartTimer);
    pldChartTimer = setTimeout(() => { refreshAllCharts(); }, 120);
    if(typeof updateCompletionOverview==='function') updateCompletionOverview();
  }
  debounceAutosave();
});
let pldChartTimer = null;
let stdChartTimer = null;

// Autosave on any other input change (non-table inputs)
document.addEventListener('change', function(e) {
  if (!e.target.dataset.tbl) debounceAutosave();
});

// ══════════════════════════════════════════════════
// PUMP PERFORMANCE TABLES
// ══════════════════════════════════════════════════
const STD_ROWS = [
  { pct:'0%', flow:0, label:'Churn' },
  { pct:'100%', flow:null, label:'Rated' },
  { pct:'150%', flow:null, label:'Overload' },
];
const PLD_ROWS = [
  {pct:'0%',   defaultFlow:0},
  {pct:'25%',  defaultFlow:500},
  {pct:'50%',  defaultFlow:1000},
  {pct:'75%',  defaultFlow:1500},
  {pct:'100%', defaultFlow:2000},
  {pct:'125%', defaultFlow:2500},
  {pct:'150%', defaultFlow:3000},
];

const stdData = STD_ROWS.map(r=>({...r, cutsheet:'', placard:'', suction:'', discharge:'', bfUp:'', bfDown:'', rpm:'', photos:[]}));
const pldData = PLD_ROWS.map((r,i)=>({...r, flow:i===0?0:'', cutsheet:'', placard:'', suc_no:'', dis_no:'', rpm_no:'', suc_w:'', dis_w:'', rpm_w:'', bfUp:'', bfDown:'', photos:[]}));
var npshPsi = ''; // Net Positive Suction Head (psi) — 3-Point tab; suction below this flags an advisory warning
var npshPsiPld = ''; // NPSH (psi) — 7-Point PLD tab (independent of npshPsi)


// Auto-fill flow ratings from rated flow — user can still overwrite
function autoFillStdFlows() {
  var rated = parseFloat(document.getElementById('pm-rated-flow').value);
  if(!rated || rated <= 0) return;
  // 0% = 0, 100% = rated, 150% = rated * 1.5
  var flows = [0, rated, rated * 1.5];
  flows.forEach(function(f, i) {
    if(stdData[i]) {
      stdData[i].flow = f;
    }
  });
  renderStdTable();
  updateChart3pt();
  debounceAutosave();
}

function autoFillPldFlows() {
  var rated = parseFloat(document.getElementById('pm-rated-flow-pld').value);
  if(!rated || rated <= 0) return;
  // 0%=0, 25%=0.25x, 50%=0.5x, 75%=0.75x, 100%=1x, 125%=1.25x, 150%=1.5x
  var pcts = [0, 0.25, 0.5, 0.75, 1.0, 1.25, 1.5];
  pcts.forEach(function(p, i) {
    if(pldData[i]) {
      pldData[i].flow = Math.round(rated * p);
    }
  });
  renderPldTable();
  updatePldChart();
  updatePldNetChart();
  debounceAutosave();
}

// ── Affinity-law flow-test math (shared by 4a cards) ──
// Adjusted net = recorded net × (rated RPM / recorded RPM)²  (NFPA affinity pressure law)
// Pass = adjusted net ≥ 95% × placard (NFPA 25). Hard fails: placard<cutsheet, adjusted<95%placard.
// Suction<NPSH and backflow<20 and churn over-pressure are ADVISORY flags, not fails.
function _ratedRpm(){ var v=parseFloat(document.getElementById('pm-rpm') && document.getElementById('pm-rpm').value); return (!isNaN(v)&&v>0)?v:null; }
function _ratedRpmPld(){ var e=document.getElementById('pm-rpm-pld'); var v=e?parseFloat(e.value):NaN; if(!isNaN(v)&&v>0) return v; return _ratedRpm(); }
function _sysRating(){ var v=parseFloat(document.getElementById('pm-sysrating') && document.getElementById('pm-sysrating').value); return (!isNaN(v)&&v>0)?v:null; }
function _calcFlowPoint(row){
  var suc=parseFloat(row.suction), dis=parseFloat(row.discharge), rpm=parseFloat(row.rpm);
  var cut=parseFloat(row.cutsheet), plac=parseFloat(row.placard), bf=parseFloat(row.bfUp);
  var rated=_ratedRpm();
  var net=(!isNaN(suc)&&!isNaN(dis))?(dis-suc):null;
  // adjusted net needs recorded rpm AND rated rpm; if no rpm pair, adjusted falls back to recorded
  var adj=(net!=null&&!isNaN(rpm)&&rpm>0&&rated)?net*Math.pow(rated/rpm,2):net;
  var thresh=(!isNaN(plac))?plac*0.95:null;
  var fail=false;
  if(!isNaN(plac)&&!isNaN(cut)&&plac<cut) fail=true;           // hard: placard below cutsheet
  if(adj!=null&&thresh!=null&&adj<thresh) fail=true;           // hard: adjusted net below 95% placard
  // advisory flags (do NOT drive verdict)
  var flags=[];
  var npsh=parseFloat(npshPsi);
  if(!isNaN(suc)&&!isNaN(npsh)&&npsh>0&&suc<npsh) flags.push('Suction &lt; NPSH ('+npsh+' psi) — supply/cavitation concern');
  if(!isNaN(bf)&&bf<20) flags.push('Backflow upstream &lt; 20 psi');
  // NFPA 20 §4.7.7.1 churn over-pressure advisory: net churn (this point's net) + max static suction ≤ system rating
  var sr=_sysRating();
  if((row.pct==='0%')&&net!=null&&!isNaN(suc)&&sr&&(net+suc)>sr){
    flags.push('Churn over-pressure: net churn + suction ('+(net+suc).toFixed(0)+' psi) &gt; system rating ('+sr+' psi) — NFPA 20 §4.7.7.1');
  }
  var enough=(net!=null&&!isNaN(plac)&&!isNaN(cut));
  return {net:net, adj:adj, thresh:thresh, fail:fail, flags:flags, verdict:enough?(fail?'fail':'pass'):'na'};
}

function renderStdTable() {
  const host = document.getElementById('std-cards');
  if(!host) return;
  // banner
  var rated=_ratedRpm();
  var bn=document.getElementById('std-fp-banner');
  if(bn) bn.innerHTML = '<b>Rated speed: '+(rated?rated+' RPM':'set rated RPM above')+'</b> &nbsp;·&nbsp; '
    + 'Adjusted net = recorded net × (rated ÷ recorded RPM)² &nbsp;·&nbsp; passes when adjusted net ≥ 95% of placard (NFPA 25). '
    + 'Placard &lt; cutsheet is a hard fail. Suction &lt; NPSH, backflow &lt; 20 psi, and churn over-pressure are advisory flags.';
  host.innerHTML='';
  stdData.forEach((row, i) => {
    const r=_calcFlowPoint(row);
    const vtxt=r.verdict==='pass'?'✓ PASS':r.verdict==='fail'?'✗ FAIL':'—';
    const hasBF = (row.bfUp!==''&&row.bfUp!=null) || (row.bfDown!==''&&row.bfDown!=null);
    const flagsHtml='<div class="fp-flags" id="std-flags-'+i+'"'+(r.flags.length?'':' style="display:none;"')+'>'+
      (r.flags.length?r.flags.map(f=>'<div class="fp-flag">⚠ '+f+'</div>').join(''):'')+'</div>';
    // shared header: spine | segtag | Suct | Disch | RPM | end
    const header = `<div></div><div></div><div class="fp-hdr">Suct</div><div class="fp-hdr">Disch</div><div class="fp-hdr">RPM</div><div class="fp-hdr"></div>`;
    // single measured line (3-point is w/o-PLD by definition); governing = Net
    const measLine = `<div class="fp-spine wo"></div><div class="fp-segtag wo">Meas.</div>
         <input type="number" value="${row.suction||''}" placeholder="psi" data-field="suction" data-idx="${i}" data-tbl="std">
         <input type="number" value="${row.discharge||''}" placeholder="psi" data-field="discharge" data-idx="${i}" data-tbl="std">
         <input type="number" value="${row.rpm||''}" placeholder="RPM" data-field="rpm" data-idx="${i}" data-tbl="std">
         <div class="fp-endval gov" id="std-end-${i}"><span class="el">Net</span><span class="ev">—</span></div>`;
    const bfBlock = hasBF
      ? `<div class="fp-bf" id="std-bf-${i}">
           <div class="bfcell"><label>BF Up</label><input type="number" value="${row.bfUp||''}" placeholder="psi" data-field="bfUp" data-idx="${i}" data-tbl="std"></div>
           <div class="bfcell"><label>BF Down</label><input type="number" value="${row.bfDown||''}" placeholder="psi" data-field="bfDown" data-idx="${i}" data-tbl="std"></div>
           <button type="button" class="bftoggle bfremove" onclick="_stdHideBF(${i})" title="Remove backflow readings">✕</button>
         </div>`
      : `<div class="fp-bf" id="std-bf-${i}"><button type="button" class="bftoggle" onclick="_stdShowBF(${i})">+ Backflow readings</button></div>`;
    const d=document.createElement('div'); d.className='fp-card'; d.id='std-card-'+i;
    d.innerHTML=`
      <div class="fp-head">
        <div class="pt">${row.pct} Flow <small>${row.label} · ${row.flow!==null&&row.flow!==''?row.flow+' gpm':'— gpm'}</small></div>
        <div class="right">
          ${_flowPhotoIcon('std',i)}
          <span class="fp-verdict ${r.verdict}" id="std-verdict-${i}">${vtxt}</span>
        </div>
      </div>
      <div class="fp-strip">
        <div class="fp-refline">
          <span class="ri"><b>Flow</b><input type="number" value="${row.flow!==null&&row.flow!==''?row.flow:''}" placeholder="gpm" data-field="flow" data-idx="${i}" data-tbl="std"></span>
          <span class="ri"><b>Cutsheet</b><input type="number" value="${row.cutsheet||''}" placeholder="psi" data-field="cutsheet" data-idx="${i}" data-tbl="std"></span>
          <span class="ri"><b>Placard</b><input type="number" value="${row.placard||''}" placeholder="psi" data-field="placard" data-idx="${i}" data-tbl="std"></span>
        </div>
        <div class="fp-grid">${header}${measLine}</div>
        ${bfBlock}
      </div>
      ${flagsHtml}`;
    host.appendChild(d);
    updateStdCalcCells(i);
  });
}
// S235: BF reveal/remove for 3-point flow points (render-only; clears data on remove)
function _stdShowBF(i){
  const bf=document.getElementById('std-bf-'+i); if(!bf) return;
  const row=stdData[i]||{};
  bf.innerHTML='<div class="bfcell"><label>BF Up</label><input type="number" value="'+(row.bfUp||'')+'" placeholder="psi" data-field="bfUp" data-idx="'+i+'" data-tbl="std"></div>'+
    '<div class="bfcell"><label>BF Down</label><input type="number" value="'+(row.bfDown||'')+'" placeholder="psi" data-field="bfDown" data-idx="'+i+'" data-tbl="std"></div>'+
    '<button type="button" class="bftoggle bfremove" onclick="_stdHideBF('+i+')" title="Remove backflow readings">✕</button>';
}
function _stdHideBF(i){
  if(stdData[i]){ stdData[i].bfUp=''; stdData[i].bfDown=''; }
  const bf=document.getElementById('std-bf-'+i); if(!bf) return;
  bf.innerHTML='<button type="button" class="bftoggle" onclick="_stdShowBF('+i+')">+ Backflow readings</button>';
  if(typeof updateStdCalcCells==='function') updateStdCalcCells(i);
}

// Set left offset for 2nd sticky column based on 1st column width
function fixStickyColumns(){
  document.querySelectorAll('.sticky-cols').forEach(function(tbl){
    var firstTh=tbl.querySelector('thead th:first-child');
    if(!firstTh||!firstTh.offsetWidth){
      // Table not visible yet — retry
      setTimeout(fixStickyColumns,200);
      return;
    }
    var w=firstTh.offsetWidth;
    tbl.querySelectorAll('thead th:nth-child(2),tbody td:nth-child(2)').forEach(function(cell){cell.style.left=w+'px';});
  });
}
window.addEventListener('resize',function(){setTimeout(fixStickyColumns,100);setTimeout(function(){if(typeof renderSafetyMargin3pt==='function')renderSafetyMargin3pt();if(typeof renderSafetyMarginPld==='function')renderSafetyMarginPld();},160);});

// Per-flow-point photo icon (opens bucket popover — Step 2 wires the popover)
function _flowPhotoIcon(tbl, i){
  var arr = (tbl==='std'?stdData:pldData)[i];
  var n = (arr && arr.photos) ? arr.photos.length : 0;
  return '<button class="ph-icon '+(n?'has':'')+'" onclick="openFlowPhotos(\''+tbl+'\','+i+')" title="'+(n?n+' photo(s)':'Add gauge photos')+'">'
    + '<svg width="22" height="22" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M23 19a2 2 0 0 1-2 2H3a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h4l2-3h6l2 3h4a2 2 0 0 1 2 2z"/><circle cx="12" cy="13" r="4"/></svg>'
    + (n?'<span class="cnt">'+n+'</span>':'')
    + '</button>';
}
// Per-flow-point gauge photo capture (S222-Diesel) — mirrors _recAddFile pattern.
var _flowPhotoTbl=null, _flowPhotoIdx=null, _flowPhotoActiveReading='suction', _fpmScrollY=0;
var _GAUGE_READINGS=[
  {k:'suction',  label:'Suction',  short:'S'},
  {k:'discharge',label:'Discharge',short:'D'},
  {k:'bf_in',    label:'BF-in',    short:'BFi'},
  {k:'bf_out',   label:'BF-out',   short:'BFo'},
  {k:'rpm',      label:'RPM',      short:'RPM'}
];
var _GAUGE_TAG_SHORT={suction:'S',discharge:'D',bf_in:'BFi',bf_out:'BFo',rpm:'RPM'};
var _GAUGE_TAG_LABEL={suction:'Suction',discharge:'Discharge',bf_in:'BF-in',bf_out:'BF-out',rpm:'RPM'};
function _gaugeReadingColor(k){ return k==='rpm' ? 'var(--gr-rpm)' : (k==='suction'?'var(--info)':k==='discharge'?'var(--no)':k==='bf_in'?'var(--warn)':k==='bf_out'?'var(--yes)':'var(--silver)'); }
function _flowPhotoRow(tbl,i){ var src=(tbl==='std'?stdData:pldData); return (src&&src[i])?src[i]:null; }
function _flowPhotoAddFile(file){
  if(!file || !file.type || file.type.indexOf('image/')!==0) return;
  var row=_flowPhotoRow(_flowPhotoTbl,_flowPhotoIdx); if(!row) return;
  if(!row.photos) row.photos=[];
  var r=new FileReader();
  r.onload=function(ev){
    compressImage(ev.target.result, 1600, 0.85, function(c){
      var _ph={d:c, n:file.name, id:'ph_'+Date.now()+'_'+Math.random().toString(36).substr(2,6),
               tag:_flowPhotoActiveReading||'suction',
               caption:'', date:new Date().toISOString(), r2Key:'', r2Status:'', r2Url:''};
      row.photos.push(_ph);
      _r2EnqueuePhoto(_ph);
      if(typeof renderStdTable==='function') renderStdTable();
      if(typeof renderPldTable==='function') renderPldTable();
      _renderFlowPhotoModal();
      if(typeof _renderPhotoGallery==='function') _renderPhotoGallery();
      if(typeof debounceAutosave==='function') debounceAutosave();
    });
  };
  r.readAsDataURL(file);
}
function _flowPhotoUpload(){ var inp=document.createElement('input'); inp.type='file'; inp.accept='image/*'; inp.multiple=true; inp.onchange=function(){ Array.from(inp.files).forEach(_flowPhotoAddFile); }; inp.click(); }
function _flowPhotoCamera(){ var inp=document.createElement('input'); inp.type='file'; inp.accept='image/*'; inp.setAttribute('capture','environment'); inp.onchange=function(){ var f=inp.files[0]; if(f) _flowPhotoAddFile(f); }; inp.click(); }
function _flowPhotoDrop(e){ e.preventDefault(); var z=e.currentTarget; if(z)z.classList.remove('drag-over'); Array.from(e.dataTransfer.files).forEach(_flowPhotoAddFile); }
// ── Gallery picker: attach a COPY of an existing report photo, tagged with the active reading ──
function _flowPhotoAddFromSource(srcPhoto){
  var row=_flowPhotoRow(_flowPhotoTbl,_flowPhotoIdx); if(!row||!srcPhoto) return;
  if(!row.photos) row.photos=[];
  function _commit(dataUrl){
    var _ph={d:dataUrl, n:(srcPhoto.n||'gallery.jpg'), id:'ph_'+Date.now()+'_'+Math.random().toString(36).substr(2,6),
             tag:_flowPhotoActiveReading||'suction',
             caption:'', date:new Date().toISOString(), r2Key:'', r2Status:'', r2Url:''};
    row.photos.push(_ph);
    _r2EnqueuePhoto(_ph);               // own key — never borrow source R2 URL
    if(typeof renderStdTable==='function') renderStdTable();
    if(typeof renderPldTable==='function') renderPldTable();
    _flowPhotoCloseGallery();
    _renderFlowPhotoModal();
    if(typeof _renderPhotoGallery==='function') _renderPhotoGallery();
    if(typeof debounceAutosave==='function') debounceAutosave();
  }
  if(srcPhoto.d){ _commit(srcPhoto.d); return; }
  if(srcPhoto.r2Url){
    // fetch the binary from R2 (GET is unauthenticated) → dataUrl → own copy
    fetch(srcPhoto.r2Url).then(function(r){return r.blob();}).then(function(b){
      var fr=new FileReader(); fr.onload=function(){ _commit(fr.result); }; fr.readAsDataURL(b);
    }).catch(function(){ if(typeof showToast==='function') showToast('Could not load that photo'); });
    return;
  }
}
function _flowPhotoCloseGallery(){ var ex=document.getElementById('fpm-gallery'); if(ex) ex.remove(); }
function _flowPhotoOpenGallery(){
  _flowPhotoCloseGallery();
  var card=document.querySelector('#flow-photo-modal .fpm-card'); if(!card) return;
  var all=(typeof _collectAllPhotos==='function')?_collectAllPhotos():[];
  // de-dupe by photo id; skip photos already on THIS row
  var row=_flowPhotoRow(_flowPhotoTbl,_flowPhotoIdx);
  var here={}; (row&&row.photos||[]).forEach(function(p){ if(p.id) here[p.id]=1; });
  var seen={}, items=[];
  all.forEach(function(it){
    var p=it.photo; if(!p) return; var key=p.id||it.src; if(!key||seen[key]) return; seen[key]=1;
    if(p.id && here[p.id]) return;
    if(!(p.d||p.r2Url)) return;
    items.push(it);
  });
  var ov=document.createElement('div'); ov.id='fpm-gallery'; ov.className='fpm-gallery';
  var h='<div class="fpm-gal-head"><span>Choose a photo from this report</span><button class="fpm-x" onclick="_flowPhotoCloseGallery()" title="Close">✕</button></div>';
  if(!items.length){ h+='<div class="fpm-empty">No other photos in this report yet.</div>'; }
  else {
    h+='<div class="fpm-gal-grid">';
    items.forEach(function(it,k){
      h+='<div class="fpm-gal-cell" onclick="_flowPhotoPickIdx('+k+')"><img src="'+(it.photo.d||it.photo.r2Url||'')+'"><span class="fpm-gal-badge">'+(it.badge||'')+'</span></div>';
    });
    h+='</div>';
  }
  ov.innerHTML=h;
  card.appendChild(ov);
  // stash the resolved list for click handler
  _flowPhotoGalleryItems=items;
}
var _flowPhotoGalleryItems=[];
function _flowPhotoPickIdx(k){ var it=_flowPhotoGalleryItems[k]; if(it&&it.photo) _flowPhotoAddFromSource(it.photo); }
function _flowPhotoDelete(j){ var row=_flowPhotoRow(_flowPhotoTbl,_flowPhotoIdx); if(!row||!row.photos||!row.photos[j])return; var p=row.photos[j]; if(p.id){ deletePhotoEverywhere({photoId:p.id}, function(){ _renderFlowPhotoModal(); }); return; } _aConfirm('Delete this photo? This cannot be undone.', function(){ row.photos.splice(j,1); if(typeof renderStdTable==='function') renderStdTable(); if(typeof renderPldTable==='function') renderPldTable(); _renderFlowPhotoModal(); if(typeof _renderPhotoGallery==='function') _renderPhotoGallery(); if(typeof debounceAutosave==='function') debounceAutosave(); },'Delete'); }
function _flowPhotoLightbox(j){ var row=_flowPhotoRow(_flowPhotoTbl,_flowPhotoIdx); if(!row||!row.photos)return; openLightbox(row.photos, j, {renderer:_renderFlowPhotoModal}); }
function _flowPhotoSetActiveReading(r){ _flowPhotoActiveReading=r; _renderFlowPhotoModal(); }
function _flowPhotoSetReading(j, reading){
  var row=_flowPhotoRow(_flowPhotoTbl,_flowPhotoIdx); if(!row||!row.photos||!row.photos[j])return;
  row.photos[j].tag=reading;
  _flowPhotoCloseReassign();
  _renderFlowPhotoModal();
  if(typeof _renderPhotoGallery==='function') _renderPhotoGallery();
  if(typeof debounceAutosave==='function') debounceAutosave();
}
function _flowPhotoCloseReassign(){ var ex=document.getElementById('fpm-reassign'); if(ex) ex.remove(); }
function _flowPhotoOpenReassign(j, btn){
  _flowPhotoCloseReassign();
  var card=btn.closest('.fpm-card'); if(!card) return;
  var pop=document.createElement('div'); pop.id='fpm-reassign'; pop.className='fpm-reassign';
  var h='';
  _GAUGE_READINGS.forEach(function(rd){
    h+='<button onclick="_flowPhotoSetReading('+j+',\''+rd.k+'\')"><span class="rd-dot" style="background:'+_gaugeReadingColor(rd.k)+'"></span>'+rd.label+'</button>';
  });
  pop.innerHTML=h;
  card.appendChild(pop);
  // position relative to the card using the button's offset within the card
  var cr=card.getBoundingClientRect(), br=btn.getBoundingClientRect();
  pop.style.top=(br.bottom - cr.top + card.scrollTop + 4)+'px';
  pop.style.left=(Math.max(6, br.left - cr.left - 30))+'px';
  setTimeout(function(){ document.addEventListener('click', _flowPhotoReassignOutside, true); document.addEventListener('touchstart', _flowPhotoReassignOutside, true); },0);
}
function _flowPhotoReassignOutside(e){ var p=document.getElementById('fpm-reassign'); if(p && !p.contains(e.target)){ _flowPhotoCloseReassign(); document.removeEventListener('click', _flowPhotoReassignOutside, true); document.removeEventListener('touchstart', _flowPhotoReassignOutside, true); } }
function _renderFlowPhotoModal(){
  var host=document.getElementById('flow-photo-modal'); if(!host) return;
  var row=_flowPhotoRow(_flowPhotoTbl,_flowPhotoIdx);
  if(!row){ host.style.display='none'; return; }
  var pts=row.photos||[];
  var ttl='Gauge &amp; RPM Photos'+(row.pct?(' — '+row.pct):'')+(row.flow?(' · '+row.flow+' gpm'):'');
  var h='<div class="fpm-backdrop"></div>';
  h+='<div class="fpm-card" role="dialog" aria-label="Gauge and RPM photos">';
  h+='<div class="fpm-head"><span>'+ttl+'</span><button class="fpm-x" onclick="closeFlowPhotos()" title="Close">✕</button></div>';
  // reading selector
  h+='<div class="fpm-rdrow">';
  _GAUGE_READINGS.forEach(function(rd){
    var on=(_flowPhotoActiveReading===rd.k);
    var col=_gaugeReadingColor(rd.k);
    h+='<button class="fpm-rd'+(on?' active':'')+'" '+(on?'style="background:'+col+'"':'')+' onclick="_flowPhotoSetActiveReading(\''+rd.k+'\')">'
      +'<span class="rd-dot" style="background:'+(on?'#fff':col)+'"></span>'+rd.label+'</button>';
  });
  h+='</div>';
  // shared capture zone — caption row on top, button row below (Upload · Camera · Gallery)
  h+='<div class="photo-zone-compact fpm-zone" ondragover="event.preventDefault();this.classList.add(\'drag-over\');" ondragleave="this.classList.remove(\'drag-over\');" ondrop="_flowPhotoDrop(event)">';
  h+='<span>Drag &amp; drop — tagged <b>'+(_GAUGE_TAG_LABEL[_flowPhotoActiveReading]||'Suction')+'</b></span>';
  h+='<div class="pz-row">';
  h+='<button class="pz-upload" onclick="_flowPhotoUpload()">📎 Upload</button>';
  h+='<button class="pz-camera" onclick="_flowPhotoCamera()">📷 Camera</button>';
  h+='<button class="pz-gallery" onclick="_flowPhotoOpenGallery()">🖼 Gallery</button>';
  h+='</div>';
  h+='</div>';
  // grouped thumbs (by reading, in canonical order; legacy untagged → Unsorted)
  if(pts.length){
    _GAUGE_READINGS.forEach(function(rd){
      var col=_gaugeReadingColor(rd.k);
      h+='<div class="fpm-grp"><div class="fpm-grp-hd" style="border-left-color:'+col+'"><span class="gh-dot" style="background:'+col+'"></span>'+rd.label+'</div>';
      var any=false;
      h+='<div class="fpm-thumbs">';
      pts.forEach(function(p,j){
        if((p.tag||'suction')!==rd.k) return;
        any=true;
        h+='<div class="fpm-thumb"><img src="'+(p.d||p.r2Url||'')+'" onclick="_flowPhotoLightbox('+j+')">'
          +'<button class="fpm-del" onclick="_flowPhotoDelete('+j+')" title="Remove">✕</button>'
          +'<button class="fpm-move" onclick="event.stopPropagation();_flowPhotoOpenReassign('+j+',this)" title="Move to another reading">⇄</button></div>';
      });
      h+='</div>';
      if(!any){ h+='<div class="fpm-grp-empty">— no photos</div>'; }
      h+='</div>';
    });
    // Unsorted: any photo whose tag is not a known reading
    var unsorted=pts.map(function(p,j){return {p:p,j:j};}).filter(function(o){ return !_GAUGE_TAG_SHORT[o.p.tag||'suction']; });
    if(unsorted.length){
      h+='<div class="fpm-grp"><div class="fpm-grp-hd"><span class="gh-dot" style="background:var(--silver)"></span>Unsorted</div><div class="fpm-thumbs">';
      unsorted.forEach(function(o){
        h+='<div class="fpm-thumb"><img src="'+(o.p.d||o.p.r2Url||'')+'" onclick="_flowPhotoLightbox('+o.j+')">'
          +'<button class="fpm-del" onclick="_flowPhotoDelete('+o.j+')" title="Remove">✕</button>'
          +'<button class="fpm-move" onclick="event.stopPropagation();_flowPhotoOpenReassign('+o.j+',this)" title="Assign a reading">⇄</button></div>';
      });
      h+='</div></div>';
    }
  } else {
    h+='<div class="fpm-empty">No gauge photos yet for this flow point.</div>';
  }
  h+='</div>';
  host.innerHTML=h;
  host.style.display='block';
  document.body.classList.add('fpm-open');
}
function openFlowPhotos(tbl, i){
  _flowPhotoTbl=tbl; _flowPhotoIdx=i;
  var host=document.getElementById('flow-photo-modal');
  if(!host){ host=document.createElement('div'); host.id='flow-photo-modal'; document.body.appendChild(host); }
  if(!document.body.classList.contains('fpm-open')){
    _fpmScrollY = window.scrollY || window.pageYOffset || 0;
    document.body.style.top = (-_fpmScrollY) + 'px';
  }
  _renderFlowPhotoModal();
  document.addEventListener('keydown', _flowPhotoEsc);
}
function _flowPhotoEsc(e){ if(e.key==='Escape'){ closeFlowPhotos(); } }
function closeFlowPhotos(){
  _flowPhotoCloseReassign();
  _flowPhotoCloseGallery();
  document.body.classList.remove('fpm-open');
  document.body.style.top = '';
  window.scrollTo(0, _fpmScrollY||0);
  var host=document.getElementById('flow-photo-modal'); if(host){ host.style.display='none'; host.innerHTML=''; }
  document.removeEventListener('keydown', _flowPhotoEsc);
  _flowPhotoTbl=null; _flowPhotoIdx=null;
}
// NPSH (psi) — 3-Point tab. Recalc std flow rows so suction<NPSH warnings refresh live.
function setNpsh(v){
  npshPsi = v;
  if(typeof stdData!=='undefined') stdData.forEach(function(_,i){ if(typeof updateStdCalcCells==='function') updateStdCalcCells(i); });
  if(typeof debounceAutosave==='function') debounceAutosave();
}
// NPSH (psi) — 7-Point PLD tab (independent value). Recalc pld flow rows only.
function setNpshPld(v){
  npshPsiPld = v;
  if(typeof pldData!=='undefined') pldData.forEach(function(_,i){ if(typeof updatePldCalcCells==='function') updatePldCalcCells(i); });
  if(typeof debounceAutosave==='function') debounceAutosave();
}
function updateStdCalcCells(i) {
  const row = stdData[i];
  if(!row) return;
  const r = _calcFlowPoint(row);
  const endEl = document.getElementById('std-end-'+i);
  const vEl   = document.getElementById('std-verdict-'+i);
  const flEl  = document.getElementById('std-flags-'+i);
  if(endEl){
    var netTxt = r.net!=null ? r.net.toFixed(0) : '\u2014';
    var adjTxt = r.adj!=null ? r.adj.toFixed(0) : '\u2014';
    var thrTxt = r.thresh!=null ? r.thresh.toFixed(0) : '\u2014';
    endEl.innerHTML = '<span class="el">Net</span><span class="ev">'+netTxt+'</span>'+
      '<span class="ea">adj '+adjTxt+' \u00b7 \u2265'+thrTxt+'</span>';
  }
  if(vEl){
    vEl.className = 'fp-verdict '+r.verdict;
    vEl.textContent = r.verdict==='pass'?'✓ PASS':r.verdict==='fail'?'✗ FAIL':'—';
  }
  if(flEl){
    if(r.flags.length){ flEl.style.display=''; flEl.innerHTML = r.flags.map(f=>'<div class="fp-flag">⚠ '+f+'</div>').join(''); }
    else { flEl.style.display='none'; flEl.innerHTML=''; }
  }
}

// Rows that require w/o PLD testing (0%, 100%, 150% only per NFPA 20)
const PLD_NO_SKIP = new Set([1,2,3,5]); // indices of 25%, 50%, 75%, 125% — skip w/o PLD columns

// S227: Option B — one card per flow point, side-by-side segments (Reference | w/ PLD | w/o PLD).
// Replaces the old sticky-column table. Same data model / data-field names / calc-cell IDs, so the
// generic input writeback (data-tbl="pld"), updatePldCalcCells, charts, and photos are unchanged.
// w/o PLD is tested on 0/100/150% ONLY (rows NOT in PLD_NO_SKIP); skipped rows show a "not required" note.
function renderPldTable() {
  const host = document.getElementById('pld-cards');
  if(!host) return;
  // banner (mirrors the 3-pt std banner)
  var ratedB=_ratedRpmPld();
  var bn=document.getElementById('pld-fp-banner');
  if(bn) bn.innerHTML = '<b>Rated speed: '+(ratedB?ratedB+' RPM':'set rated RPM above')+'</b> &nbsp;·&nbsp; '
    + 'Adjusted net = recorded net × (rated ÷ recorded RPM)² &nbsp;·&nbsp; passes when adjusted net ≥ 95% of placard (NFPA 25). '
    + 'Placard &lt; cutsheet is a hard fail. Suction &lt; NPSH and backflow &lt; 20 psi are advisory flags. '
    + '<b>w/o PRV &amp; PLD</b> tested at 0%, 100%, 150% only; <b>w/ PLD</b> at all 7 points.';
  host.innerHTML='';
  pldData.forEach((row, i) => {
    const skipNoPLD = PLD_NO_SKIP.has(i); // skipped rows: no w/o PLD segment (25/50/75/125%)
    const v = updatePldVerdictObj(row, i);
    const vtxt = v.verdict==='pass'?'✓ PASS':v.verdict==='fail'?'✗ FAIL':'—';
    const labelTxt = i===0?'Churn':(row.pct==='150%'?'Peak':(row.pct==='100%'?'Rated':''));
    const flowTxt = (i===0)?'0 gpm':(row.flow!==''&&row.flow!=null?row.flow+' gpm':'— gpm');
    const hasBF = (row.bfUp!==''&&row.bfUp!=null) || (row.bfDown!==''&&row.bfDown!=null);
    // shared header row: spine | segtag | Suct | Disch | RPM | end
    const header = `<div></div><div></div><div class="fp-hdr">Suct</div><div class="fp-hdr">Disch</div><div class="fp-hdr">RPM</div><div class="fp-hdr"></div>`;
    // w/o PLD line (governing = Net) or skip note
    const woLine = skipNoPLD
      ? `<div class="fp-spine wo"></div><div class="fp-segtag wo">w/o<br>PLD</div><div class="fp-skip-note">Not required at ${row.pct} (0%, 100%, 150% only)</div>`
      : `<div class="fp-spine wo"></div><div class="fp-segtag wo">w/o<br>PLD</div>
         <input type="number" value="${row.suc_no||''}" placeholder="psi" data-field="suc_no" data-idx="${i}" data-tbl="pld">
         <input type="number" value="${row.dis_no||''}" placeholder="psi" data-field="dis_no" data-idx="${i}" data-tbl="pld">
         <input type="number" value="${row.rpm_no||''}" placeholder="RPM" data-field="rpm_no" data-idx="${i}" data-tbl="pld">
         <div class="fp-endval gov" id="pld-end-no-${i}"><span class="el">Net</span><span class="ev">—</span></div>`;
    // w/ PLD line (Discharge governing-styled; Net held)
    const wLine = `<div class="fp-spine w"></div><div class="fp-segtag w">w/<br>PLD</div>
         <input type="number" value="${row.suc_w||''}" placeholder="psi" data-field="suc_w" data-idx="${i}" data-tbl="pld">
         <input type="number" class="gov" value="${row.dis_w||''}" placeholder="psi" data-field="dis_w" data-idx="${i}" data-tbl="pld">
         <input type="number" value="${row.rpm_w||''}" placeholder="RPM" data-field="rpm_w" data-idx="${i}" data-tbl="pld">
         <div class="fp-held" id="pld-end-w-${i}"><span class="hl">Net held</span><span class="hv">—</span></div>`;
    // BF Up/Down: show inline only when populated; otherwise a small add toggle
    const bfBlock = hasBF
      ? `<div class="fp-bf" id="pld-bf-${i}">
           <div class="bfcell"><label>BF Up</label><input type="number" value="${row.bfUp||''}" placeholder="psi" data-field="bfUp" data-idx="${i}" data-tbl="pld"></div>
           <div class="bfcell"><label>BF Down</label><input type="number" value="${row.bfDown||''}" placeholder="psi" data-field="bfDown" data-idx="${i}" data-tbl="pld"></div>
           <button type="button" class="bftoggle bfremove" onclick="_pldHideBF(${i})" title="Remove backflow readings">✕</button>
         </div>`
      : `<div class="fp-bf" id="pld-bf-${i}"><button type="button" class="bftoggle" onclick="_pldShowBF(${i})">+ Backflow readings</button></div>`;
    const d=document.createElement('div'); d.className='fp-card'; d.id='pld-card-'+i;
    d.innerHTML=`
      <div class="fp-head">
        <div class="pt">${row.pct} Flow <small>${labelTxt?labelTxt+' · ':''}${flowTxt}</small></div>
        <div class="right">
          ${_flowPhotoIcon('pld',i)}
          <span class="fp-verdict ${v.verdict}" id="pld-verdict-${i}">${vtxt}</span>
        </div>
      </div>
      <div class="fp-strip">
        <div class="fp-refline">
          <span class="ri" style="font-weight:700;color:var(--slate);">${i===0?'0':''}${i===0?' gpm':''}</span>
          <span class="ri"><b>Flow</b><input type="number" value="${i===0?'0':(row.flow||'')}" placeholder="gpm" data-field="flow" data-idx="${i}" data-tbl="pld" ${i===0?'readonly style="background:#eef0f4;color:#555;width:58px;"':''}></span>
          <span class="ri"><b>Cutsheet</b><input type="number" value="${row.cutsheet||''}" placeholder="psi" data-field="cutsheet" data-idx="${i}" data-tbl="pld"></span>
          ${skipNoPLD ? '' : `<span class="ri"><b>Placard</b><input type="number" value="${row.placard||''}" placeholder="psi" data-field="placard" data-idx="${i}" data-tbl="pld"></span>`}
        </div>
        <div class="fp-grid">${header}${woLine}${wLine}</div>
        ${bfBlock}
      </div>
      <div class="fp-flags" id="pld-pf-${i}" style="padding:0 14px 11px;">—</div>`;
    host.appendChild(d);
