<!DOCTYPif(_editUndoStack.length===0){showToast('Nothing to undo',1500);return;}_applyStateInPlace(_editUndoStack.pop());"en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="ARENCON FP">
<meta name="theme-color" content="#9C2742">
<title>ARENCON — Diesel Fire Pump Commissioning Report</title>
<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.0/chart.umd.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/chartjs-plugin-datalabels@2.2.0/dist/chartjs-plugin-datalabels.min.js"></script>
<script>if(typeof ChartDataLabels!=='undefined') Chart.register(ChartDataLabels);</script>
<style>
@import url('https://fonts.googleapis.com/css2?family=Outfit:wght@300;400;500;600;700;800&display=swap');

:root {
  --red:#C0392B; --red-dark:#96281B; --red-light:#FADBD8;
  --slate:#1C2333; --slate-mid:#2C3E50; --arencon:#9C2742; --arencon-mid:#7d1f35; --steel:#4A5568;
  --silver:#A0AEC0; --smoke:#F7F8FA; --border:#DDE1E7;
  --yes:#1A7A4A; --yes-bg:#D4EDDA;
  --no:#C0392B;  --no-bg:#FADBD8;
  --na:#5A6473;  --na-bg:#E8ECF0;
  --warn:#B7791F; --warn-bg:#FEFCBF;
  --shadow:0 2px 12px rgba(28,35,51,.10);
  --shadow-lg:0 8px 32px rgba(28,35,51,.14);
}
*{box-sizing:border-box;margin:0;padding:0;}
body{font-family:'Outfit',sans-serif;background:var(--smoke);color:var(--slate);font-size:15px;}

/* ── HEADER ── */
.app-header{background:var(--arencon);color:white;position:sticky;top:0;z-index:100;box-shadow:0 2px 12px rgba(156,39,66,.3);}
.header-top{display:flex;align-items:center;justify-content:space-between;padding:13px 24px;border-bottom:1px solid rgba(255,255,255,.07);}
.logo-area{display:flex;align-items:center;gap:14px;}
.logo-badge{background:var(--red);color:white;font-family:'Outfit',sans-serif;font-weight:700;font-size:19px;letter-spacing:1px;padding:5px 13px;border-radius:6px;}
.app-title{font-family:'Outfit',sans-serif;font-weight:600;font-size:19px;letter-spacing:.5px;}
.app-subtitle{font-size:11.5px;color:var(--silver);margin-top:1px;}
.header-actions{display:flex;gap:9px;align-items:center;}

/* ── SECTION NAV ── */
.section-nav{background:var(--slate-mid);display:flex;gap:0;overflow-x:auto;padding:0 16px;cursor:grab;}
.nav-tab{padding:11px 18px;font-family:'Outfit',sans-serif;font-weight:600;font-size:15px;letter-spacing:.4px;color:var(--silver);cursor:pointer;border-bottom:3px solid transparent;white-space:nowrap;transition:all .18s;user-select:none;}
.nav-tab:hover{color:white;}
.nav-tab.active{color:white;border-bottom-color:var(--red);}
.nav-tab .tab-dot{display:none;width:6px;height:6px;border-radius:50%;background:#FF9800;margin-left:4px;vertical-align:middle;}
.nav-tab .tab-dot.visible{display:inline-block;}

/* ── MAIN ── */
.main-wrap{max-width:1060px;margin:0 auto;padding:22px 18px 70px;}

/* ── BUTTONS ── */
.btn{display:inline-flex;align-items:center;gap:7px;padding:8px 16px;border-radius:7px;font-family:'Outfit',sans-serif;font-size:13.5px;font-weight:600;cursor:pointer;border:none;transition:all .17s;}
.btn svg{width:15px;height:15px;flex-shrink:0;}
.btn-primary{background:var(--red);color:white;}
.btn-primary:hover{background:var(--red-dark);}
.btn-secondary{background:rgba(255,255,255,.10);color:white;border:1px solid rgba(255,255,255,.18);}
.btn-secondary:hover{background:rgba(255,255,255,.17);}
.btn-outline{background:white;color:var(--slate);border:1.5px solid var(--border);}
.btn-outline:hover{background:var(--smoke);}
.btn-sm{padding:5px 11px;font-size:12.5px;}
.btn-danger{background:#C0392B;color:white;}
.btn-danger:hover{background:#96281B;}

/* ── CARDS ── */
.card{background:white;border-radius:11px;box-shadow:var(--shadow);margin-bottom:20px;overflow:hidden;}
.card-header{background:var(--arencon);color:white;padding:13px 20px;font-family:'Outfit',sans-serif;font-weight:700;font-size:17px;letter-spacing:.5px;display:flex;align-items:center;gap:10px;}
.card-header.red{background:var(--red);}
.card-header.mid{background:var(--arencon-mid);}
.card-body{padding:20px;}

/* ── PROJECT INFO ── */
.proj-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:13px;}
@media(max-width:700px){.proj-grid{grid-template-columns:1fr 1fr;}}
.field-group label{display:block;font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.8px;color:var(--silver);margin-bottom:4px;}
.field-group input,.field-group select,.field-group textarea{width:100%;padding:8px 11px;border:1.5px solid var(--border);border-radius:7px;font-family:'Outfit',sans-serif;font-size:13.5px;color:var(--slate);background:var(--smoke);transition:border .15s;-webkit-appearance:none;}
input[type="checkbox"]{-webkit-appearance:checkbox!important;-moz-appearance:checkbox!important;appearance:checkbox!important;accent-color:var(--red);cursor:pointer;}
.field-group input:focus,.field-group select:focus,.field-group textarea:focus{outline:none;border-color:var(--red);background:white;}
.field-group textarea{resize:vertical;min-height:60px;}

/* ── SECTION HEADER ── */
.section-title{font-family:'Outfit',sans-serif;font-weight:700;font-size:17px;letter-spacing:.7px;text-transform:uppercase;color:#1A7A4A;display:flex;align-items:center;gap:9px;margin:24px 0 10px;}
.section-title::before{content:'';display:inline-block;width:4px;height:19px;background:var(--red);border-radius:2px;}

.subsection-note{background:var(--warn-bg);border-left:4px solid var(--warn);border-radius:6px;padding:10px 14px;font-size:13px;color:var(--warn);font-weight:500;margin-bottom:12px;line-height:1.5;}

/* ── CHECKLIST ITEM ── */
.cl-item:not(.s-yes):not(.s-no):not(.s-na){border-left:3px solid #FFB74D;}
.chart-annotation-label:hover{box-shadow:0 2px 8px rgba(0,0,0,0.2);z-index:20 !important;}
.cl-item:not(.s-yes):not(.s-no):not(.s-na) .item-num{color:#E65100;font-weight:800;}
.cl-item{background:white;border-radius:9px;box-shadow:var(--shadow);margin-bottom:9px;overflow:hidden;border:1.5px solid var(--border);transition:border-color .15s;}
.cl-item.s-yes{border-left:4px solid var(--yes);}
.cl-item.s-no{border-left:4px solid var(--no);box-shadow:0 2px 12px rgba(192,57,43,.12);}
.cl-item.s-na{border-left:4px solid var(--na);opacity:.68;}
.item-main{display:flex;align-items:flex-start;gap:12px;padding:12px 14px;}
.item-num{font-family:'Outfit',sans-serif;font-weight:700;font-size:13px;color:var(--silver);min-width:32px;padding-top:1px;flex-shrink:0;}
.item-text{flex:1;font-size:14px;font-weight:500;color:var(--slate);line-height:1.45;}
.item-ref{display:none;}
.item-controls{display:flex;gap:5px;flex-shrink:0;}
.tog{padding:6px 12px;border-radius:6px;font-size:12.5px;font-weight:700;font-family:'Outfit',sans-serif;cursor:pointer;border:2px solid transparent;transition:all .14s;letter-spacing:.4px;}
.tog-yes{background:var(--yes-bg);color:var(--yes);}
.tog-yes.on{background:var(--yes);color:white;}
.tog-yes:hover{border-color:var(--yes);}
.tog-no{background:var(--no-bg);color:var(--no);}
.tog-no.on{background:var(--no);color:white;}
.tog-no:hover{border-color:var(--no);}
.tog-na{background:var(--na-bg);color:var(--na);}
.tog-na.on{background:var(--na);color:white;}
.tog-na:hover{border-color:var(--na);}

/* item detail */
.item-detail{display:none;padding:0 14px 12px 58px;flex-direction:column;gap:10px;}
.item-detail.open{display:flex;}
#photo-markup-modal.open{display:flex!important;}
.detail-label{font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.6px;color:var(--steel);margin-bottom:4px;}
.comment-input{width:100%;padding:8px 11px;border:1.5px solid var(--border);border-radius:7px;font-family:'Outfit',sans-serif;font-size:13px;color:var(--slate);resize:vertical;min-height:62px;background:var(--smoke);}
.comment-input:focus{outline:none;border-color:var(--red);background:white;}

/* photo */
.photo-zone,.drop-zone{transition:border-color 0.15s;}
.photo-zone.drag-over,.drop-zone.drag-over{border-color:var(--red) !important;background:rgba(139,0,0,0.03) !important;}
.photo-zone{border:2px dashed var(--border);border-radius:7px;padding:11px;background:var(--smoke);cursor:pointer;transition:border-color .15s;}
.photo-zone:hover,.photo-zone.drag-over{border-color:var(--red);}
.photo-zone-inner{display:flex;align-items:center;gap:9px;flex-wrap:wrap;}
.photo-upload-btn{display:flex;align-items:center;gap:6px;background:var(--slate);color:white;padding:7px 12px;border-radius:5px;font-size:12.5px;font-weight:600;cursor:pointer;border:none;font-family:'Outfit',sans-serif;transition:background .14s;}
.photo-upload-btn:hover{background:var(--red);}
.photo-hint{font-size:11.5px;color:var(--silver);}
.photo-grid{display:flex;flex-wrap:wrap;gap:9px;margin-top:9px;}
.photo-thumb{position:relative;width:86px;height:86px;border-radius:6px;overflow:hidden;box-shadow:var(--shadow);border:2px solid var(--border);}
.photo-thumb img{width:100%;height:100%;object-fit:cover;}
.photo-remove{position:absolute;top:3px;right:3px;background:rgba(0,0,0,.6);color:white;border:none;border-radius:50%;width:19px;height:19px;font-size:11px;cursor:pointer;display:flex;align-items:center;justify-content:center;}
.photo-remove:hover{background:var(--red);}

/* ── DATA TABLE ── */
.data-table{width:100%;border-collapse:collapse;font-size:13px;}
.data-table th{background:var(--slate-mid);color:white;padding:8px 10px;text-align:center;font-size:12px;font-weight:600;letter-spacing:.3px;}
.data-table th.left{text-align:left;}
.data-table td{padding:6px 8px;border-bottom:1px solid var(--border);text-align:center;vertical-align:middle;}
.data-table td.left{text-align:left;font-weight:500;}
.data-table tr:last-child td{border-bottom:none;}
.data-table tr:nth-child(even) td{background:#FAFBFC;}
.data-table tr.total-row td{background:#EFF2F7;font-weight:700;}
.data-table tr.result-row td{background:#FFF9F9;}
.data-table input[type=number],.data-table input[type=text]{width:100%;padding:5px 7px;border:1.5px solid var(--border);border-radius:5px;font-family:'Outfit',sans-serif;font-size:12.5px;text-align:center;background:white;}
.data-table input:focus{outline:none;border-color:var(--red);}
.data-table .calc-cell{background:#EFF2F7;font-weight:600;color:var(--slate-mid);}
.pass{color:var(--yes);font-weight:700;}
.fail{color:var(--no);font-weight:700;}
.tbl-wrap{overflow-x:auto;border-radius:8px;border:1.5px solid var(--border);}

/* ── BATTERY TEST TABLE ── */
.battery-grid{display:grid;grid-template-columns:1fr 1fr;gap:16px;}
@media(max-width:600px){.battery-grid{grid-template-columns:1fr;}}
.battery-card{border:1.5px solid var(--border);border-radius:8px;overflow:hidden;}
.battery-card-header{background:var(--arencon);color:white;padding:8px 14px;font-family:'Outfit',sans-serif;font-weight:700;font-size:15px;letter-spacing:.5px;}
.battery-table{width:100%;border-collapse:collapse;font-size:13px;}
.battery-table th{background:#EFF2F7;padding:7px 10px;text-align:left;font-size:11.5px;font-weight:600;color:var(--steel);text-transform:uppercase;letter-spacing:.4px;}
.battery-table td{padding:6px 10px;border-top:1px solid var(--border);}
.battery-table td input{width:90px;padding:4px 7px;border:1.5px solid var(--border);border-radius:5px;font-size:13px;text-align:center;font-family:'Outfit',sans-serif;}
.battery-table td input:focus{outline:none;border-color:var(--red);}
.battery-table td input[type=number]::-webkit-inner-spin-button,.battery-table td input[type=number]::-webkit-outer-spin-button{-webkit-appearance:none;margin:0;}
.battery-table td input[type=number]{-moz-appearance:textfield;}
.cumulative-row{background:#FFF3CD;font-weight:700;padding:10px 14px;font-size:13.5px;border-top:2px solid var(--warn);}
.pass-fail-row{padding:10px 14px;font-size:14px;font-weight:700;}

/* ── PUMP PERFORMANCE ── */
.perf-meta-grid{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-bottom:18px;}
.meta-field{display:flex;flex-direction:column;gap:4px;}
.meta-field label{font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--silver);}
.meta-field input,.meta-field select{padding:7px 10px;border:1.5px solid var(--border);border-radius:7px;font-family:'Outfit',sans-serif;font-size:13.5px;color:var(--slate);background:var(--smoke);}
.meta-field input:focus,.meta-field select:focus{outline:none;border-color:var(--red);background:white;}

/* ── CHART ── */
.chart-wrap{background:white;border:1.5px solid var(--border);border-radius:9px;padding:16px;margin-top:16px;}
.chart-title{font-family:'Outfit',sans-serif;font-weight:700;font-size:16px;color:var(--slate);margin-bottom:12px;}
.chart-container{position:relative;height:100%;min-height:300px;}

/* ── DEFICIENCY TABLE ── */
.defic-table-wrap{overflow-x:auto;}
.defic-table{width:100%;border-collapse:collapse;font-size:13px;min-width:800px;}
.defic-table th{background:var(--slate);color:white;padding:9px 10px;text-align:left;font-size:12px;font-weight:600;letter-spacing:.3px;}
.defic-table td{padding:8px 10px;border-bottom:1px solid var(--border);vertical-align:top;}
.defic-table tr:last-child td{border-bottom:none;}
.defic-table textarea{width:100%;padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:12.5px;font-family:'Outfit',sans-serif;resize:vertical;min-height:52px;background:var(--smoke);}
.defic-table textarea:focus{outline:none;border-color:var(--red);background:white;}
.defic-table input[type=text]{width:100%;padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:12.5px;font-family:'Outfit',sans-serif;}
.defic-table input:focus{outline:none;border-color:var(--red);}
.defic-num{font-family:'Outfit',sans-serif;font-weight:700;font-size:15px;color:var(--silver);text-align:center;width:36px;}
.iar-toggle{display:flex;flex-direction:column;gap:5px;align-items:center;}
.iar-btn{padding:5px 10px;border-radius:5px;font-size:12px;font-weight:700;font-family:'Outfit',sans-serif;cursor:pointer;border:2px solid transparent;transition:all .14s;white-space:nowrap;}
.iar-yes{background:var(--no-bg);color:var(--no);}
.iar-yes.on{background:var(--no);color:white;}
.iar-no{background:var(--yes-bg);color:var(--yes);}
.iar-no.on{background:var(--yes);color:white;}

.defic-photo-btn{display:flex;align-items:center;gap:5px;background:var(--slate);color:white;padding:5px 10px;border-radius:5px;font-size:12px;font-weight:600;cursor:pointer;border:none;font-family:'Outfit',sans-serif;margin-bottom:6px;}
.defic-photo-btn:hover{background:var(--red);}
.defic-thumbs{display:flex;flex-wrap:wrap;gap:6px;margin-top:4px;}
.defic-thumb{position:relative;width:60px;height:60px;border-radius:5px;overflow:hidden;border:1.5px solid var(--border);}
.defic-thumb img{width:100%;height:100%;object-fit:cover;}
.defic-thumb-remove{position:absolute;top:2px;right:2px;background:rgba(0,0,0,.6);color:white;border:none;border-radius:50%;width:17px;height:17px;font-size:10px;cursor:pointer;display:flex;align-items:center;justify-content:center;}

.add-defic-btn{display:flex;align-items:center;gap:7px;background:var(--slate);color:white;padding:9px 16px;border-radius:7px;font-size:13.5px;font-weight:600;cursor:pointer;border:none;font-family:'Outfit',sans-serif;margin-top:14px;transition:background .15s;}
.add-defic-btn:hover{background:var(--red);}

/* ── SUMMARY BAR ── */
.summary-bar{background:white;border-radius:9px;box-shadow:var(--shadow);padding:14px 20px;margin-bottom:20px;display:flex;align-items:center;gap:18px;}
.sum-label{font-family:'Outfit',sans-serif;font-weight:700;font-size:14px;color:var(--slate);white-space:nowrap;min-width:110px;}
.sum-bar-bg{flex:1;height:9px;background:var(--border);border-radius:5px;overflow:hidden;}
.sum-bar-fill{height:100%;background:linear-gradient(90deg,var(--red-dark),var(--red));border-radius:5px;transition:width .3s;}
.sum-stats{display:flex;gap:14px;font-size:13px;font-weight:600;white-space:nowrap;}
.s-yes-c{color:var(--yes);}
.s-no-c{color:var(--no);}
.s-na-c{color:var(--na);}

/* ── PANEL ── */
.panel{display:none;}
.panel.active{display:block;}

/* ── SIGNATURE ── */
.sig-wrap{border:1.5px solid var(--border);border-radius:8px;overflow:hidden;background:white;}
.sig-canvas{display:block;width:100%;height:130px;cursor:crosshair;touch-action:none;}
.sig-controls{display:flex;gap:8px;padding:8px 12px;background:var(--smoke);border-top:1px solid var(--border);}

@media print{
  .app-header,.section-nav,.header-actions,.summary-bar{display:none!important;}
  .main-wrap{padding:0;}
  .card{page-break-inside:avoid;}
}

/* ── SKETCH ── */
.sketch-entry{background:white;border:1.5px solid var(--border);border-radius:10px;margin-bottom:18px;overflow:hidden;}
.sketch-entry-header{background:var(--smoke);border-bottom:1.5px solid var(--border);padding:10px 16px;display:flex;align-items:center;justify-content:space-between;}
.sketch-entry-num{font-family:'Outfit',sans-serif;font-weight:700;font-size:15px;color:var(--slate);}
.sketch-entry-body{padding:16px;display:grid;grid-template-columns:1fr 1fr;gap:16px;}
@media(max-width:700px){.sketch-entry-body{grid-template-columns:1fr;}}
.sketch-col-label{font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--steel);margin-bottom:7px;}
.sketch-canvas-wrap{position:relative;border:1.5px solid var(--border);border-radius:8px;overflow:auto;background:white;}
.sketch-canvas{display:block;width:100%;cursor:crosshair;touch-action:none;}
.sketch-toolbar{display:flex;gap:5px;padding:7px 10px;background:var(--smoke);border-top:1px solid var(--border);flex-wrap:wrap;align-items:center;}
.tool-btn{padding:5px 10px;border-radius:5px;font-size:12px;font-weight:600;font-family:'Outfit',sans-serif;cursor:pointer;border:1.5px solid var(--border);background:white;color:var(--slate);transition:all .14s;}
.tool-btn.active{background:var(--slate);color:white;border-color:var(--slate);}
.tool-btn:hover{border-color:var(--slate);}
.color-dot{width:20px;height:20px;border-radius:50%;cursor:pointer;border:2px solid var(--border);transition:border-color .14s;flex-shrink:0;}
.color-dot.active{border-color:var(--slate);box-shadow:0 0 0 2px white,0 0 0 3.5px var(--slate);}
.size-slider{width:70px;accent-color:var(--red);}
.markup-canvas-wrap{position:relative;border:1.5px solid var(--border);border-radius:8px;overflow:hidden;background:#F0F0F0;}
.markup-base-img{display:block;width:100%;max-height:320px;object-fit:contain;background:#eee;}
.markup-canvas{position:absolute;top:0;left:0;width:100%;height:100%;cursor:crosshair;touch-action:none;}
.sketch-text-label{position:absolute;cursor:text;padding:2px 6px;border:1px dashed transparent;border-radius:3px;white-space:nowrap;user-select:auto;-webkit-user-select:auto;z-index:10;min-width:20px;}
.sketch-text-label:hover,.sketch-text-label.selected{border-color:#2196F3;background:rgba(33,150,243,0.08);}
/* text labels: select + Delete key to remove */

.markup-placeholder{display:flex;flex-direction:column;align-items:center;justify-content:center;min-height:200px;color:var(--silver);font-size:13px;gap:10px;}
.sketch-comment{width:100%;padding:8px 11px;border:1.5px solid var(--border);border-radius:7px;font-family:'Outfit',sans-serif;font-size:13.5px;color:var(--slate);resize:vertical;min-height:80px;background:var(--smoke);}
.sketch-comment:focus{outline:none;border-color:var(--red);background:white;}
::-webkit-scrollbar{width:6px;height:6px;}
::-webkit-scrollbar-thumb{background:var(--border);border-radius:3px;}

/* ══ MOBILE RESPONSIVE ══ */
@media(max-width:768px) {
  /* Header: hide buttons, show hamburger */
  .header-actions { display:none !important; }
  /* Hide edit checklist on mobile */
  #edit-mode-btn { display:none !important; }
  /* All field groups single column */
  .field-group { grid-column: span 1 !important; }
  /* Project grid: max 2 cols */
  .proj-grid { grid-template-columns:1fr !important; }
  .proj-grid .field-group[style*="span 2"], .proj-grid .field-group[style*="span 3"] { grid-column:span 1 !important; }
  /* Save button in header */
  #mobile-save-btn { display:flex !important; }
  /* Fixed bottom nav */
  #mobile-page-nav { display:block !important; }
  /* Hamburger: right-side slide, narrow width */
  .header-actions.mobile-open { display:flex !important; position:fixed; top:0; right:0; bottom:0; z-index:9998; width:75%;
    background:rgba(44,24,16,0.97); flex-direction:column; padding:60px 16px 20px; gap:8px; overflow-y:auto; align-items:stretch; left:auto; }
  .header-actions.mobile-open .btn { width:100%; justify-content:center; padding:14px; font-size:15px; border-radius:10px; }
  .header-actions.mobile-open div[style*="width:1px"] { display:none !important; }
  #mobile-hamburger { display:flex !important; }
  #mobile-close-menu { display:none; }
  .header-actions.mobile-open #mobile-close-menu { display:flex !important; position:absolute; top:14px; right:16px; background:rgba(192,57,43,.9); border:none;
    color:white; font-size:15px; cursor:pointer; z-index:9999; padding:8px 16px; border-radius:8px; font-family:'Outfit',sans-serif; font-weight:600; align-items:center; gap:4px; }
  /* Tab nav: horizontal scroll with wider tabs */
  .section-nav { padding:0 6px; gap:0; }
  .nav-tab { padding:13px 16px; font-size:13px; letter-spacing:.2px; }
  /* Content: single column */
  .proj-grid { grid-template-columns:1fr !important; }
  .perf-meta-grid { grid-template-columns:1fr !important; }
  .meta-field[style*="grid-column:span 2"] { grid-column:span 1 !important; }
  div[style*="grid-template-columns:1fr 1fr 1fr 1fr"] { grid-template-columns:1fr 1fr !important; }
  div[style*="grid-template-columns:1fr 1fr 1fr;"] { grid-template-columns:1fr !important; }
  div[style*="grid-template-columns:1fr 1fr;gap:14px"] { grid-template-columns:1fr !important; }
  /* Checklist: larger touch targets */
  .cl-item { margin-bottom:6px; }
  .item-main { flex-wrap:wrap; gap:6px; }
  .item-controls { width:100%; justify-content:flex-end; }
  .tog { padding:8px 14px !important; font-size:13px !important; }
  /* Summary bar */
  .summary-bar { flex-wrap:wrap; gap:6px; padding:8px 12px; }
  /* Charts: full-width on mobile */
  div[style*="height:500px"] { height:320px !important; }
  div[style*="height:480px"] { height:300px !important; }
  div[style*="height:850px"] { height:400px !important; }
  .chart-wrap { padding:8px 4px !important; }
  .card-body { padding:12px 8px !important; }
  .main-wrap { padding:12px 6px 70px !important; }
  /* Battery grid */
  .battery-grid { grid-template-columns:1fr !important; }
  /* App title */
  .app-title { font-size:14px !important; }
  .header-top img { height:32px !important; }
  /* Deficiency grid: single column on mobile */
  div[style*="grid-template-columns:1fr 1fr"] { grid-template-columns:1fr !important; }
}
@media(max-width:480px) {
  .nav-tab { padding:11px 13px; font-size:12px; }
  .tog { padding:6px 10px !important; font-size:11px !important; }
  .item-num { min-width:30px !important; font-size:12px !important; }
}

/* ══ DARK MODE ══ */
body.dark-mode{--smoke:#1b1e24;--border:#33373f;--slate:#d4d4d4;--slate-mid:#272a31;--silver:#8a90a0;--steel:#8a90a0;background:#1b1e24;color:#d4d4d4;}
body.dark-mode .app-header{background:#2a1520;}
body.dark-mode .section-nav{background:#1e2028;}
body.dark-mode .nav-tab{color:#7a8090;}body.dark-mode .nav-tab.active{color:#fff;border-bottom-color:#c13a58;}
body.dark-mode .card,body.dark-mode .cl-item{background:#22252d;border-color:#33373f;}
body.dark-mode .card-header{background:#2a1520;color:#e0a0b0;}
body.dark-mode .card-header.mid{background:#2a3040;color:#c0c8d8;}
body.dark-mode .card-header.red{background:#4a1a1a;color:#e8b0b0;}
body.dark-mode .section-title{color:#e0a0b0;background:#2a1520;margin-left:-18px;margin-right:-18px;padding:10px 18px;border-radius:6px;}body.dark-mode .section-title::before{background:#9C2742;}
body.dark-mode input,body.dark-mode select,body.dark-mode textarea{background:#1e2028!important;color:#d4d4d4!important;border:1.5px solid #33373f!important;border-radius:6px!important;}
body.dark-mode input:focus,body.dark-mode select:focus,body.dark-mode textarea:focus{background:#22252d!important;border-color:#c13a58!important;box-shadow:0 0 0 2px rgba(193,58,88,.15)!important;}
body.dark-mode input::placeholder,body.dark-mode textarea::placeholder{color:#606878!important;}
body.dark-mode input[readonly]{background:#1e2028!important;color:#6a7080!important;}
body.dark-mode .field-group label{color:#8a90a0;}
body.dark-mode .summary-bar{background:#22252d;border-color:#33373f;}body.dark-mode .sum-bar-bg{background:#282b34;}
body.dark-mode .data-table th{background:#2a3040;color:#b0b8c8;}
body.dark-mode .data-table td{border-color:#2a2e38;color:#c8ccd4;}
body.dark-mode .data-table input{background:#282b34!important;color:#d4d4d4!important;border-color:#3a3e48!important;}
body.dark-mode .data-table tbody tr{background:#22252d!important;}
body.dark-mode .data-table tbody tr:nth-child(even){background:#1e2228!important;}
body.dark-mode .data-table tbody tr td{background:inherit!important;color:#c8ccd4!important;}
body.dark-mode .data-table tr:hover{background:#2a2d38!important;}
body.dark-mode .data-table tr[style*="background:#fafbfc"] td{background:#1e2028!important;color:#5a6070!important;}
body.dark-mode .battery-card{border-color:#33373f;}body.dark-mode .battery-card-header{background:#3a1a28;}
body.dark-mode .battery-table th{background:#282b34;color:#8a90a0;}
body.dark-mode .subsection-note{background:#2a2820;color:#c8a840;border-color:#5a4a20;}
body.dark-mode .tog-yes{background:#1a3020;color:#4aba5a;}body.dark-mode .tog-yes.on{background:#1A7A4A;color:#fff;}
body.dark-mode .tog-no{background:#3a1a1a;color:#e06050;}body.dark-mode .tog-no.on{background:#C0392B;color:#fff;}
body.dark-mode .tog-na{background:#282b34;color:#7a8090;}body.dark-mode .tog-na.on{background:#5A6473;color:#fff;}
body.dark-mode .cl-item.s-yes{border-left-color:#2a8a4a;}body.dark-mode .cl-item.s-no{border-left-color:#c04030;}
body.dark-mode .cl-item.s-na{border-left-color:#4a5060;opacity:.7;}
body.dark-mode .cl-item:not(.s-yes):not(.s-no):not(.s-na){border-left-color:#a08020;}
body.dark-mode .item-num{color:#7a8090;}body.dark-mode .item-text{color:#c8ccd4;}
body.dark-mode .comment-input{background:#282b34!important;color:#d4d4d4!important;border-color:#3a3e48!important;}
body.dark-mode .photo-zone,body.dark-mode [style*="border:2px dashed"]{background:#1e2028!important;border-color:#3a3e48!important;color:#6a7080!important;}
body.dark-mode .chart-wrap{background:#22252d;border-color:#33373f;}
body.dark-mode .chart-annotation-label{background:none!important;border:none!important;box-shadow:none!important;text-shadow:0 0 6px rgba(34,37,45,.95),0 0 12px rgba(34,37,45,.85),0 1px 2px rgba(0,0,0,.9);}
body.dark-mode .app-footer{background:#14161a;color:rgba(255,255,255,.4);}
body.dark-mode .tool-btn{background:#2a2e38!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode .sketch-entry{background:#22252d;border-color:#33373f;}
body.dark-mode .sig-wrap{background:#22252d;border-color:#33373f;}
body.dark-mode canvas:not(.sig-canvas):not(.sketch-canvas):not([id^="sc-"]):not([id*="sig"]):not([id*="chart"]):not([id*="Chart"]):not([id*="netPerf"]):not([id="qrCanvas"]){background:#fff!important;border-color:#3a3e48!important;}
body.dark-mode canvas[id*="chart"],body.dark-mode canvas[id*="Chart"],body.dark-mode canvas[id="qrCanvas"],body.dark-mode canvas[id*="netPerf"]{background:transparent!important;}
body.dark-mode .pass{color:#4aba5a!important;}body.dark-mode .fail{color:#e06050!important;}
body.dark-mode .pass-fail-row{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode .cumulative-row{background:#2a2820!important;color:#c8a840!important;border-color:#5a4a20!important;}
body.dark-mode .btn{background:#2a2e38!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode [style*="background:#1A7A4A"],[style*="background:#2E7D32"]{background:#1a4a2a!important;color:#a0d8b0!important;}
body.dark-mode [style*="background:#1A237E"]{background:#1a2a4a!important;color:#90b0d8!important;}
body.dark-mode [style*="background:#7B1FA2"]{background:#2a1a3a!important;color:#b090d0!important;}
body.dark-mode [style*="background:#00695C"]{background:#0a2a28!important;color:#80c0b8!important;}
body.dark-mode [style*="background:#455A64"]{background:#2a3038!important;color:#a0b0c0!important;}
body.dark-mode [style*="background:#B7791F"]{background:#3a2a10!important;color:#d0b060!important;}
body.dark-mode [style*="background:#E67E22"]{background:#3a2a10!important;color:#d0a050!important;}
body.dark-mode [style*="background:#C0392B"]{background:#4a1a1a!important;color:#e0a0a0!important;}
body.dark-mode [style*="background:var(--warn-bg)"]{background:#2a2820!important;color:#c8a840!important;}
body.dark-mode [style*="background:#eee"]{background:#1e2028!important;}
body.dark-mode [style*="background:#D4EDDA"],[id*="pitot-total"]{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode [style*="background:#e8f5e9"]{background:#1a2a20!important;}
body.dark-mode [style*="background:#eef4ff"]{background:#1e2838!important;}
body.dark-mode [style*="background:#f5f5f5"]{background:#282b34!important;color:#6a7080!important;}
body.dark-mode [style*="background:#f8f8f6"],[style*="background:#f8f9fa"]{background:#282b34!important;}
body.dark-mode [style*="color:#555"]{color:#8a90a0!important;}
body.dark-mode [style*="color:#666"]{color:#8a90a0!important;}
body.dark-mode [style*="color:#333"]{color:#c0c8d0!important;}
body.dark-mode [style*="color:#888"]{color:#7a8090!important;}
body.dark-mode [style*="color:#E67E22"]{color:#c89040!important;}
body.dark-mode [style*="linear-gradient(135deg,#1A5276,#1A7A4A)"]{background:linear-gradient(135deg,#1a2a3a,#1a3a2a)!important;}
body.dark-mode [style*="color:#C0392B"][style*="border"]{color:#c08080!important;background:#22252d!important;border-color:#5a3030!important;}
body.dark-mode [style*="color:#1A7A4A"][style*="border"]:not(.tog-yes){color:#80c090!important;background:#22252d!important;border-color:#2a5a3a!important;}
body.dark-mode button[style*="background:white"],body.dark-mode button[style*="background:#fff"]{background:#22252d!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode .defic-photo-btn{background:#2a3038!important;color:#c0c8d8!important;}
body.dark-mode .add-defic-btn{background:#22252d!important;color:#a0b0c0!important;border:1.5px solid #3a4050!important;border-radius:20px!important;}
body.dark-mode .defic-summary-wrap{background:#22252d!important;border-color:#33373f!important;}
body.dark-mode .nav-tab .tab-dot{background:#c87030!important;}
body.dark-mode td[id*="net-"]{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode .calc-cell{background:#1a2830!important;color:#80c0d0!important;}
body.dark-mode select option{background:#282b34;color:#d4d4d4;}
.dark-toggle{background:rgba(255,255,255,.12);border:none;color:#fff;padding:6px 10px;border-radius:6px;cursor:pointer;font-size:16px;margin-left:4px;transition:background .15s;}.dark-toggle:hover{background:rgba(255,255,255,.22);}
.chart-annotation-label{background:none!important;border:none!important;box-shadow:none!important;text-shadow:0 0 4px rgba(255,255,255,.9),0 0 8px rgba(255,255,255,.7),0 0 2px rgba(255,255,255,1);}

/* ══ DARK MODE — Deficiency Section Inline Style Overrides ══ */
body.dark-mode [style*="background:#fffbf0"]{background:#2a2820!important;color:#c8b880!important;}
body.dark-mode [style*="background:#f0f4ff"]{background:#1e2838!important;color:#a0b8d8!important;}
body.dark-mode [style*="border-left:3px solid #E67E22"]{border-left-color:#c89040!important;}
body.dark-mode [style*="border-left:3px solid #1565C0"]{border-left-color:#6090c0!important;}
body.dark-mode [style*="border:1px solid #e8d060"]{border-color:#5a4a20!important;}
body.dark-mode [style*="border:1px solid #b0c4de"]{border-color:#3a4a60!important;}
body.dark-mode [style*="background:#FAFAFA"]{background:#1e2028!important;color:#6a7080!important;}
body.dark-mode [style*="background:#fafafa"]{background:#1e2028!important;color:#6a7080!important;}
body.dark-mode [style*="border:2px dashed #ccc"]{border-color:#3a3e48!important;}
body.dark-mode [style*="color:#bbb"]{color:#6a7080!important;}
body.dark-mode [style*="color:#aaa"]{color:#5a6070!important;}
body.dark-mode [style*="color:#999"]{color:#5a6070!important;}
body.dark-mode [style*="border-top:1px solid #f0f0f0"]{border-top-color:#33373f!important;}
body.dark-mode [style*="border-top:1px solid #eee"]{border-top-color:#33373f!important;}
body.dark-mode [style*="border:1px solid #ddd"]{border-color:#3a3e48!important;}
body.dark-mode [style*="border:1.5px solid #ddd"]{border-color:#3a3e48!important;}
body.dark-mode [style*="border:2px solid #ddd"]{border-color:#3a3e48!important;}
body.dark-mode [style*="border:1.5px dashed #E67E22"]{border-color:#8a6030!important;background:#2a2820!important;}
body.dark-mode [style*="border:1.5px dashed #1565C0"]{border-color:#3a5070!important;background:#1e2838!important;}
body.dark-mode tr[style*="background:#f0f0f0"]{background:#282b34!important;}
body.dark-mode tr[style*="background:#f0f0f0"] td{background:#282b34!important;color:#c8ccd4!important;}
body.dark-mode button[style*="color:#999"]{color:#6a7080!important;}
body.dark-mode button[style*="color:#aaa"]{color:#6a7080!important;}
body.dark-mode [style*="background:#1C2333"]{background:#22252d!important;}
body.dark-mode button[style*="background:#c00"]{background:#8a2020!important;}
body.dark-mode button[style*="background:#FFF5F5"]{background:#3a2020!important;color:#e08080!important;}
body.dark-mode button[style*="background:#1A7A4A"][style*="font-size:11px"]{background:#1a4a2a!important;color:#a0d8b0!important;}
body.dark-mode #nav-label{color:#8a90a0!important;}
body.dark-mode [style*="color:#1565C0"]{color:#6090c0!important;}
body.dark-mode [style*="color:#E67E22"]:not(select){color:#c89040!important;}

/* ══ DARK MODE — Signature & Sketch Canvas Backgrounds ══ */
/* Signature canvases + wraps: match dark card bg instead of white */
body.dark-mode .sig-wrap{background:#22252d!important;border-color:#33373f!important;}
body.dark-mode .sig-canvas{background:#22252d!important;}
body.dark-mode canvas.sig-canvas{background:#22252d!important;}
body.dark-mode canvas[id*="sig"]{background:#22252d!important;}
body.dark-mode #sig-canvas{background:#22252d!important;}
body.dark-mode .sig-controls{background:#1e2028!important;border-color:#33373f!important;}
body.dark-mode img[id*="sig-upload-img"]{background:#22252d!important;}
/* Sketch freehand canvas: dark bg */
body.dark-mode .sketch-canvas-wrap{background:#22252d!important;border-color:#33373f!important;}
body.dark-mode canvas.sketch-canvas{background:#22252d!important;}
body.dark-mode canvas[id^="sc-"]{background:#22252d!important;}
body.dark-mode .sketch-toolbar{background:#1e2028!important;border-color:#33373f!important;}
body.dark-mode .sketch-entry{background:#22252d!important;border-color:#33373f!important;}
body.dark-mode .sketch-entry-header{background:#1e2028!important;border-color:#33373f!important;}
/* Photo markup wrap: dark bg, remove white gap */
body.dark-mode .markup-canvas-wrap{background:#22252d!important;border-color:#33373f!important;}
body.dark-mode .markup-placeholder{background:#1e2028!important;border-color:#3a3e48!important;}
body.dark-mode .markup-base-img{background:#22252d!important;}
/* Sketch comment box */
body.dark-mode .sketch-comment{background:#1e2028!important;color:#d4d4d4!important;border-color:#33373f!important;}
body.dark-mode .sketch-comment:focus{background:#22252d!important;border-color:#c13a58!important;}

/* ══ DARK MODE — Remove buttons: red tint (all variants) ══ */
body.dark-mode .btn-danger{background:#6a1a1a!important;color:#f0b0b0!important;border-color:#5a1515!important;}
body.dark-mode .btn-danger:hover{background:#8a2020!important;}
body.dark-mode button[style*="color:#c00"]{color:#e07070!important;border-color:#5a2020!important;background:#2a1818!important;}
body.dark-mode .btn-outline[style*="color:#c00"]{color:#e07070!important;border-color:#5a2020!important;background:#2a1818!important;}
/* Deficiency inline remove buttons (white bg, #999/#aaa text) */
body.dark-mode button[style*="color:#999"][style*="background:white"]{background:#2a1818!important;color:#e07070!important;border-color:#5a2020!important;}
body.dark-mode button[style*="color:#aaa"][style*="background:white"]{background:#2a1818!important;color:#e07070!important;border-color:#5a2020!important;}

/* ══ DARK MODE — Contractor/Witness signature labels ══ */
body.dark-mode [style*="color:#2C4770"]{color:#7a9fc8!important;}
body.dark-mode [style*="color:#1A5276"]{color:#6a9ac0!important;}
body.dark-mode .card-header[style*="background:#2C477018"]{background:#1a2838!important;}
body.dark-mode .card-header[style*="background:#1A527618"]{background:#1a2838!important;}
body.dark-mode .card[style*="border:1.5px solid #2C477022"]{border-color:#2a3848!important;}
body.dark-mode .card[style*="border:1.5px solid #1A527622"]{border-color:#2a3848!important;}

</style>
</head>
<body>

<!-- ══ HEADER ══ -->
<header class="app-header">
  <div class="header-top">
    <div class="logo-area">
      <img src="data:image/png;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/4gHYSUNDX1BST0ZJTEUAAQEAAAHIAAAAAAQwAABtbnRyUkdCIFhZWiAH4AABAAEAAAAAAABhY3NwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQAA9tYAAQAAAADTLQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAlkZXNjAAAA8AAAACRyWFlaAAABFAAAABRnWFlaAAABKAAAABRiWFlaAAABPAAAABR3dHB0AAABUAAAABRyVFJDAAABZAAAAChnVFJDAAABZAAAAChiVFJDAAABZAAAAChjcHJ0AAABjAAAADxtbHVjAAAAAAAAAAEAAAAMZW5VUwAAAAgAAAAcAHMAUgBHAEJYWVogAAAAAAAAb6IAADj1AAADkFhZWiAAAAAAAABimQAAt4UAABjaWFlaIAAAAAAAACSgAAAPhAAAts9YWVogAAAAAAAA9tYAAQAAAADTLXBhcmEAAAAAAAQAAAACZmYAAPKnAAANWQAAE9AAAApbAAAAAAAAAABtbHVjAAAAAAAAAAEAAAAMZW5VUwAAACAAAAAcAEcAbwBvAGcAbABlACAASQBuAGMALgAgADIAMAAxADb/2wBDAAUDBAQEAwUEBAQFBQUGBwwIBwcHBw8LCwkMEQ8SEhEPERETFhwXExQaFRERGCEYGh0dHx8fExciJCIeJBweHx7/2wBDAQUFBQcGBw4ICA4eFBEUHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh7/wAARCAB4AZADASIAAhEBAxEB/8QAHQABAAIDAQEBAQAAAAAAAAAAAAcIAQUGBAIDCf/EAFQQAAAFAwEFBAIJDA8JAAAAAAABAgMEBQYRBwgSITFBEyJRYRRxFyMyQlKBkaGxFRYkMzdTYnJ1lbKzGCc0Q0VWV3N0kpTC0dLiCTY4RlRVgpPB/8QAGgEBAAMBAQEAAAAAAAAAAAAAAAECBgMFBP/EACARAQACAQQCAwAAAAAAAAAAAAABAgMEBRESBiETUaH/2gAMAwEAAhEDEQA/ALlAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACOdYtUqZYNMbI0tyqvI4RYhKznpvqxySXznwLxLv4jxvRmnTIiNaCUeOWTIF7Y71r2mPT9wGCGQUAAAAAAAAAAAAAAAAAABgBkAAAAAAAAAAAAAAAAAAAABgZAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAYEYa26q0+xKYlhpLUusSC+x4u97n8NfgkvEfOumqkCxKX6NG3JNakIV6NH3sbpffF+CS+cU7rNUqFaqsiqVSUuVMkK3nHF8zPy8CLoXQUtbh7m1bVbUTF7x6fdZq9Rrtccq1WkrlTZDqVOOKPhgjLCSLokvAf0JphGcBnPwS+gfzoR9ub/HT9JD+jFL/cDR/gl9AVty+ryDHFK0rD04EE7TOtkzTyZSaHbkaNLq0v298ny3ktNcklguJqUecerzEx3VXafbVuzq7VHSahwWVPPLPokhTzQSjVDWTXWoag19pSqdT5JSVJXwTv8AKO0nySksn5kXiLsyljZh1vn6g1Oo0C52YcWqtI7eN2BGlLqCPCywZ53iMy4eGfAT8KV7Q9Dqekut8HUa3I5twqjI9IwkzSRvpP25k8ckrRn5xb60rgp90W5Ar9KdJ2HOZS80oj6GXI/MuQDk9oS86rYWmU25KKzFdmsONpQmQRmjBqIjzgV8ouvuutbgpnUexGajFUZpJ+NTX3G8lzLeLgJf2zPuD1b+dZ/SGh2PbltukaJwodTr1OhSPS31G1IkJbURGrwMwHG+zJtFfyZv/mmQPDUdovWK2pDMi5rFbixlckSIr0YnPAiWosZFovr3s7+NVE/tzf8AiI22idQNPHNJ69TZdXplUfmRFsxIjDyXHFumXdMiLlg8HnoA73Sa/aRqNZ8e4aSS2t4zbkR3PdsOlzSf0kfUjIQjr/rre9k6pHaluU6mTGlMMmyl1pannHVmZbpER8emB9bAcWYzZdwy3mVeju1BCWnMcFqS0kl4+MR7tM1GLSNqan1eapSIsH0CRIMiye4hZmoyLqfDkA6X2Zdor+TJz8zSR8+zPtFfyaP/AJqkCTv2UWkf/c6p+bXf8B7La2iNMbjuSn0Cl1GoLnVB8mI6VwVoI1HyyZgOb0T1K1huPUBik3lZTtKpK4zri5R055oiWnd3UkpfDjkx1e0vqHXtN7IiVugswnn3ZyGFplJM0mk0qPhgy48BKm75iv8At1p/amp3H+GGv1bgDx7Pu0aq7rh+tm8YkOBUJK8QHo+SbcV1bVnkrw8eXMWQFNXtEVXrs8WjdtqMJauaNTkrfabPd9OSRn16OFgsH15DutlzW924DbsO9HDauCKns40l4905aU8DSvP76XHPj6wEw6yXHPtHTSuXHS2mnZsGMbjKXSM0ZyRccescpswaiV7Umyp1Zr7EFl9iaqOhMUjIt0kkfHJnx4ja7TBftFXZ/Qv76RHuwb9yyqflZz9BICcLtuKjWpQZNcr05EODGRvLcWfM+iSLqo+REXExVq49pW+rurSqNpbbCiQozJtTsdUiS4XwjQnuoT6zMeHbYrlSreptCsGJINEZpttw2s91b7yt1Cleos/KYsvpVYND0/tiNRqOwntEoI5Uo09+U7jvOKPzPkXQuACuR1na4TE9JOnOJT1R6Kya/wCrvZHqtbaauy3q2mi6qWqphSVETjzLC2ZCCP3xtK5l6jFtRyuoNh2vflNKn3NTG5aEK3m3C7rrZ+KVlxIBurcrNMuCixqxR5jcuDKQS2XUHklEY5jVjUi3dNbfVVK48bjiz3IsNoyN6QvoSS8OPFR8CG4sy06BZlDRRbbpzUCChRrJtHVR8zMz5mfiKdV+LK1r2qJFCnyXSpkeU6xupP7XFYPCiLwNR4PPmYDeK121sv6e6mwLZTHipVjeYjnI3M/CdVhJH5D0TLq2rqJuzpVMdlMIIzWkoCHSIixzJBmYtdQKRTaDSo9KpEJmHCjoJDTTacEkiGyIBW7R3acgV2pt0C/IKKHUTV2aJaM+jrXnGFEri2fr4eYsikVp20tN6W/aTl/U2M3HqUFSSmmjulJaMyLKse+TwMjHcbI92TLr0ehrqTxvTaa8uA44o8qWlGDQZ+e4pJfEAjXXzaAvWxtUajbNFiUhcOK20pByGlGvKk5PiRiYtC9U6RqbbLcqOaI9WYSSZ8Iz7za/hF4pPoYrZq8wzK20YLMhht9h6bDbdZcLKVpNsyMjLqRkP21csC5tC77bv6wVOooLjmVJyakRzUfFl0urSj5H0+QBdQQPtTar3Lpiuhpt+PTnvqiTpvHKQpWN3dxjBiQNGdSaJqVbBVWln2MprCJ0RXu47uOKT8vA+pCAf9oJ9ttL+bk/3AFpLamO1K3abUXiSlyVEaeWSeRKUgjP5zGyGnsYi+sqh/k6P+rSNxkAAVo14lS2tq3TKK3MktMOoQbjaHFJSv25XMuRjrts+TIiaGTpEWS/HdTKZwtpZpUXE+pAJpAUr0U1HuvSd+lt3yuXMs24Y6ZUSYpRuJjqM8GolH0LHeT0IyMXLp8yPPhtTIjzciO8kltOtqylaT5GRgPSAqzQ505zbvqUFU+UcUobntHan2X7nb97yEnbSWq5aY2m0qnsFJrtSNTdPaUWSSacbzii6kWSwXUzIgEqvOtso33XENp8VqIiH5sS4r6jSxJacUXRKyMVXtfQO9NQI7dy6o3vVW35LZOohtLPeaIzyRHngjh0SXAbSq7K/wBTkpn2Rflap1RaLLXpC8pz+MnCiAWbARFs9TdXUR5tG1LpaFohnuRan26TXIxwwaS90XDJL654iXQARTrpqzBsan+gQexl159OWY5qM0tl8NzHTwLqO4vlVxpt5/61YsWRVVd1opDm4hGSMt4/HHh1FW6hoPqnU6jJqFRVTpUyQ4a3XVyzys/6vLyETL0duw4cl+2a0REfqKq1U5taq0ip1GQuRKkK3nHFnkzPy8CLoXQeUiErns9aj/8AT0v+1/6QTs96kfeKX/bP9I5zXlsqbjo6V61vCKWy9ub/ABy+kh/RemF9gMl+AX0CoP7HzUdK0q9GpfAyP92eZfgi2xlIZpGI6O1fQ13W97G+oi4Jz04iaxwz+/arHqOvxzE8fSse3DfylphacU1wzddNEqpEjirGfa2sczzzMupGQ4LSnWS7dOrQZt2jafIeSTinXpD0WQS3nFYLePHkRF8Qk7SjRG9FazytQtSCp6lk4uUw1Hf7befUru8y4JQXIWYJtr72j5B0ZxRnVTWa8dRbQftus6fNtNKcQ6081HfJxlxJ8Fp3uHIzL1ZHabD1/OxpUvTmqOKRnek05DmSNJ59sbwfEj99gWxNlr723/VIVp1f0Pu93V+Jf2myIDLu8iQ8h57st19CuZeJKLmA7bbJ46D1b+eZ/TEH6EbPFtak6eRrpqtXnxpDz7rfZsoQaSJJ4LiojMWI13tOvX3pBJt+mRmWarI7FxTLrxbiDIyNSd/HHHj1DZrs+uWLpfHt24UR0TWpLrhkwveThR5LiAjFex5ZJoUSLhqyVGRkkzaaMs9OG6IAodn0O2NZU2bqYzJiQUPdi49Fc3E97HZuGrGezVwzjBkP6MCGdp7RtOpVEjz6KiOzckE8MOOcEPNmfebWfx5I+hgJTtaj0e3KFFo9Bgx4VOjoww0wXdIj458888inO0hFj1LaxpFPlsJfjSnqey82rkpCnDIy+QxZPQCm37RrKboN/IjKkwMNQ32ZHam4wRFuko/hJ5erAiLaB0Y1DurVxV12qunoabjsdi65IJDiXG8nwLHQ8GAlr2B9Iv4jU/8A9jv+Yeyi6NaY0SsRKvSrQgRZ0RwnY7yTWam1lyMsqED+x7tWfx0P84N/5B8+x3tVn/zof5xR/lAW3Ff9uv7k9O/LDX6twavTKx9omm3/AEeoXZdapVEZeM5jJTkr30bp8N0k8eOB3G1HYVwahWHDo1vIjKktVBD6+3e7NO4SFpPj45UQDZ7Lv3ArP/J6f0jEa7Veir1WWrUGy2jYrcU+2mR4/dXJNPEnEY/fS+f1iYdErdqNpaVW9blWJop0CITTxNL30krJnwPrzHZAKgwtaG782fbqtmvvE3csKl4Nw+CZqEqSW8RH++F75Px+rttg4s6WVTCv4Wc6/gpGt2htnORcNdK47ATDiypS/s+E4rs21q++pPkSj6kfMd7ssWDcmnljTaRcyIiZT85UhHo7vaJ3TSRc/iAQdtsUabQdVaFfjLRLjvtoQSjLupfZVlKT9ZZ+QWn01vWhX5bLFcoUhC21pInmTV7ZHc6oWXQy+ceq+rVol523It+4ISJUCQXeSfukK6KSfRRdDFWaxs6al2RWl1TS+5HZCDyZJTKKM/jwUSva1+sz+QBcUczfV8W3ZFL+qVz1FqBH3iSnePKlmZ4LdTzPzxyFbyp21+TPZ9q77nd3vSYG9687/MeW39m3UO7a63VtT7lU2kvdpKQUiQoj5pSZdxBcC4l8hgLWW3XaPclIZq1CqUaowXiy28wveSf+B+Ril0qaejW1pIqNXbdapkiW84pSE8DiyDyS0l13TPB+oxcqzbYoloW9GoFvQWoUCOnDbaC5n1UZ9VGfEzHOax6WW3qhQSgVhCo8xnJxZzRF2rJnzL8JJ8MpP5gHZ0ufDqkFqdT5LMqK8gltutLJSVEfgZD1EKcw9G9oLT6W9Gsa4Dl09asEmPMQhsy82njIk/8AiY9k2gbXFSZOFIlvRmXOClomxEHj1pWavkAdZts6hUmBYSrJivNyKrU3E9s2hZKOOyk8qUouhnjBFzHUbIFsTbY0ciKqDBsSqo+ucbaiwokKIiRkumUpI/jHFaS7Mno9ZTcWo9TTVpZLS8mG2tS0KXzy64rivHgXDzFmCbShBJSRERFgiIgFL9VeO21A8p0L9Axcir02DVqXIpdUiszIUls2n2HU7yHEnzIyFeL50dvOsbTEK/oTUE6MzKjLcNcjDm6hOFd3AskXHiApLfVsXXs6akNXXbC3X7bmOkjvnlBoM+Md7z+Cr/6MbXd60O/rZsu4aFJJbThSW3mVHhyO5hGULLoZC5N0UGlXNQ5VErcNuXAlNm260sskeepeBl0MU2u3Zbv2PXZse2HqfMo++aojr8rddJJ8t4se6LlnrgBcSxf9yaF+TmP1aRuBq7XivU+26ZTpBF20WG0y5g8lvJSRHg/WQ2ZAKybQf/FvpX+K3+vWOs22vuCT/wCks/SY+9WNN7nuTX2yL0prMNdLoqEelqce3XCMnFKwkuvAyG/2lbMrV+6XSbcoKIyprrzay7dzcTgs54/GA0endmUa/Nma2rfrbBuMOU9KkLSXfZWRnurSfQy+csl1EbaX3jXNCb3XplqC+ty3XVb9JqiiPcaQZ8DI/vfPKfen5CwujtBn2tpnQaBVCbKbCiJaeJte+klEZ8j6j8tYNPqLqPaL9Dq7REoiNcWSku/HdxwUR+HiXUgEDW0pDm3vUHUGhSXIK1pNPFJkcdvBkfUfltppKBqjp9XZzeKWw4ntnDTlJEh5KlFj1GR/EPXoJoff1lawxLjuFyHLgR4r8b0huUa1qIyJKOBlnGC5dBO+qFh0TUS1H7frjauzUreZeRwcYcLktJ9PV1IB0tLlRZsBiXCdQ9GdQS2nEHlKknyMj8B6+gqnQ9PdorTMzpNkVenV6jNqM2WpK0kREZ/BWpO4fkSjIeysQtrC6Gzpsluk2/GcTuuvR5DKcl14pWtRfEQCysKZEmG76LJYf7Jw23OycJW6ouZHjkfkPUIm0E0ej6ZwJslyrvVWuVEt6U+tSjZI85IkpM+PHmo+J+Q2mjTWqDUu5C1HdgONKmkdJKMZGaWe9kjMumNzGeOd4BIowMgI4AYGQDgYAZASAAAAAAAAAAAAAAAAAAAAAwMgAAAAAAADAyAAAAAAAAAAAAAAAAAAAAAAMDIAAAAAAAAAMDIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD//2Q==" 
           alt="ARENCON Inc." style="height:36px;width:auto;display:block;background:white;border-radius:6px;padding:4px 8px;">
      <div>
        <div class="app-title" style="display:flex;align-items:center;gap:6px;">Diesel Fire Pump Commissioning Report
          <span id="undo-redo-btns" style="display:inline-flex;gap:1px;margin-left:4px;opacity:0.6;">
            <button onclick="globalUndo()" title="Undo (Ctrl+Z)" style="background:none;border:none;color:white;padding:1px 5px;cursor:pointer;font-size:13px;line-height:1;">↶</button>
            <button onclick="globalRedo()" title="Redo (Ctrl+Y)" style="background:none;border:none;color:white;padding:1px 5px;cursor:pointer;font-size:13px;line-height:1;">↷</button>
          </span>
        </div>

        
      </div>
    </div>
    <button id="mobile-save-btn" onclick="saveToFile()" title="Save" style="display:none;background:#1A7A4A;border:none;color:white;font-size:14px;cursor:pointer;padding:6px 12px;border-radius:6px;">💾</button>
    <button class="dark-toggle" id="dark-toggle-btn" onclick="toggleDarkMode()" title="Dark mode">🌙</button>
    <script>
function initDarkMode(){var s=localStorage.getItem('arencon_dark');if(s==='true'||(s===null&&window.matchMedia('(prefers-color-scheme:dark)').matches))document.body.classList.add('dark-mode');}
function toggleDarkMode(){document.body.classList.toggle('dark-mode');localStorage.setItem('arencon_dark',document.body.classList.contains('dark-mode')?'true':'false');updateDarkToggleIcon();if(typeof applyChartDarkMode==='function')applyChartDarkMode();}
function updateDarkToggleIcon(){var b=document.getElementById('dark-toggle-btn');if(b){b.textContent=document.body.classList.contains('dark-mode')?'☀️':'🌙';b.title=document.body.classList.contains('dark-mode')?'Switch to light mode':'Switch to dark mode';}}
initDarkMode();
function openMobileMenu(){document.querySelector('.header-actions').classList.add('mobile-open');document.getElementById('mobile-menu-backdrop').style.display='block';}
function closeMobileMenu(){document.querySelector('.header-actions').classList.remove('mobile-open');document.getElementById('mobile-menu-backdrop').style.display='none';}
</script>
<script>updateDarkToggleIcon();</script>
    <button id="mobile-hamburger" onclick="openMobileMenu()" style="display:none;background:none;border:none;color:white;font-size:26px;cursor:pointer;padding:4px 10px;" title="Menu">☰</button>
    <div id="mobile-menu-backdrop" onclick="closeMobileMenu()" style="display:none;position:fixed;inset:0;z-index:9997;background:rgba(0,0,0,.55);"></div>
    <div class="header-actions" style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
      <button id="mobile-close-menu" onclick="closeMobileMenu()" style="display:none;">✕ Close</button>
      <!-- ═══ GROUP 1: File Operations ═══ -->
      
      <button class="btn" id="btn-save" onclick="saveState()" title="Save all data" style="background:#1A7A4A;border:none;color:white;">
        <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" width="14" height="14"><path d="M19 21H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11l5 5v11a2 2 0 0 1-2 2z"/><polyline points="17,21 17,13 7,13 7,21"/><polyline points="7,3 7,8 15,8"/></svg>
        Save
      </button>
      <button class="btn" id="btn-save-as" onclick="saveToFile()" title="Save as portable HTML file" style="background:#2E7D32;color:white;border:none;">
        <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" width="14" height="14"><path d="M19 21H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11l5 5v11a2 2 0 0 1-2 2z"/><polyline points="17 21 17 13 7 13 7 21"/><polyline points="7 3 7 8 15 8"/></svg>
        Save As
      </button>

      

      <!-- ═══ GROUP 2: Export ═══ -->
      <button class="btn" id="btn-view-pdf" onclick="exportPDF()" title="Preview and export as PDF" style="background:#1A237E;color:white;border:none;">
        <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" width="14" height="14"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14,2 14,8 20,8"/></svg>
        View PDF
      </button>
      

      <button class="btn" id="btn-upload" onclick="uploadReportJSON()" title="Export report as JSON" style="background:#7B1FA2;color:white;border:none;">
        📤 Export Report
      </button>
      <button class="btn" id="btn-import" onclick="importReportJSON()" title="Import JSON report" style="background:#00695C;color:white;border:none;">
        ⬇ Import Report
      </button>
      <button class="btn" id="btn-share" onclick="shareReport()" title="Share via Web Share API" style="background:#0277BD;color:white;border:none;">
        📤 Share
      </button>
      <button class="btn btn-sm" onclick="promptInspectorName()" title="Change project/inspector key for per-person saves" style="background:#455A64;color:white;border:none;font-size:11px;">
        👤 Inspector
      </button>
      <span id="last-saved-indicator" style="font-size:10px;color:rgba(255,255,255,.6);white-space:nowrap;"></span>
      <div style="width:1px;height:24px;background:#ccc;margin:0 4px;" id="divider-admin"></div>

      <!-- ═══ GROUP 3: Admin ═══ -->
      <button class="btn" id="edit-mode-btn" onclick="toggleEditMode()" title="Edit checklist items, sections, and layout" style="background:#455A64;color:white;border:none;">
        <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" width="14" height="14"><path d="M11 4H4a2 2 0 0 0-2 2v14a2 2 0 0 0 2 2h14a2 2 0 0 0 2-2v-7"/><path d="M18.5 2.5a2.121 2.121 0 0 1 3 3L12 15l-4 1 1-4 9.5-9.5z"/></svg>
        Edit Checklist
      </button>
      <button id="change-pw-btn" class="btn btn-sm" style="background:#455A64;color:white;border:none;display:none;" onclick="document.getElementById('cpw-modal').style.display='flex'">🔑</button>
      <button class="btn" id="publish-btn" onclick="publishForm()" title="Publish revision" style="background:#1565C0;border:none;color:white;display:none;">
        <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" width="14" height="14"><polyline points="22 2 11 13"/><polygon points="22 2 15 22 11 13 2 9 22 2"/></svg>
        Publish
      </button>

      <!-- ═══ EDIT MODE ONLY (hidden by default) ═══ -->
      
      
      <button class="btn" id="btn-save-edit" onclick="saveState();showToast('✓ Edit changes saved',2000)" title="Save current edit changes" style="background:#B7791F;border:none;color:white;display:none;">
        💾 Save Edit
      </button>

      <div style="width:1px;height:24px;background:#ccc;margin:0 4px;" id="divider-reset"></div>

      <!-- ═══ GROUP 4: Reset (separated, right side) ═══ -->
      <button class="btn" id="btn-reset-page" onclick="resetCurrentPage()" title="Reset current page only" style="background:#E67E22;border:none;color:white;font-size:12px;">
        Reset Page
      </button>
      <button class="btn" id="btn-reset-all" onclick="resetAllPages()" title="Clear ALL data" style="background:#C0392B;border:none;color:white;font-size:12px;">
        Reset All
      </button>
      
      
    </div>
  </div>
  <div class="section-nav">
    <div class="nav-tab active" onclick="switchPanel('proj')">Project Info</div>
    <div class="nav-tab" id="tab-s1" onclick="switchPanel('s1')">1. Pre-Commissioning<span class="tab-dot" id="dot-s1"></span></div>
    <div class="nav-tab" id="tab-s2" onclick="switchPanel('s2')">2. Visual Inspection<span class="tab-dot" id="dot-s2"></span></div>
    <div class="nav-tab" id="tab-s3" onclick="switchPanel('s3')">3. Controller Tests<span class="tab-dot" id="dot-s3"></span></div>
    <div class="nav-tab" id="tab-s4" onclick="switchPanel('s4')">4a. 3-Point Test<span class="tab-dot" id="dot-s4"></span></div>
    <div class="nav-tab" id="tab-s4pld" onclick="switchPanel('s4pld')">4b. 7-Point PLD<span class="tab-dot" id="dot-s4pld"></span></div>
    <div class="nav-tab" id="tab-s5" onclick="switchPanel('s5')">5. FA &amp; Signaling<span class="tab-dot" id="dot-s5"></span></div>
    <div class="nav-tab" id="tab-defic" onclick="switchPanel('defic')">6. Deficiencies</div>
    <div class="nav-tab" id="tab-sign" onclick="switchPanel('sign')">7. Signature</div>
    <div class="nav-tab" id="tab-sketch" onclick="switchPanel('sketch')">8. Sketches</div>
  </div>
</header>

<!-- Offline indicator banner -->
<div id="offline-banner" style="display:none;background:#E65100;color:white;padding:8px 20px;font-size:13px;font-weight:700;text-align:center;align-items:center;justify-content:center;gap:8px;z-index:99;">
  <span>📡 You are offline — data is auto-saved locally and will sync when you reconnect.</span>
</div>

<div id="report-verdict" style="display:none;padding:7px 20px;font-size:13px;font-weight:700;letter-spacing:.8px;text-align:center;"></div>

<div class="main-wrap">

  <!-- PROGRESS -->
  <div class="summary-bar">
    <div class="sum-label" id="prog-label">0 / 0 Items</div>
    <div class="sum-bar-bg"><div class="sum-bar-fill" id="prog-fill" style="width:0%"></div></div>
    <div class="sum-stats">
      <span class="s-yes-c" id="cnt-yes">✓ 0</span>
      <span class="s-no-c" id="cnt-no">✗ 0</span>
      <span class="s-na-c" id="cnt-na">— 0</span>
    </div>
  </div>

  <!-- ══ PROJECT INFO ══ -->
  <div class="panel active" id="panel-proj">
    <div class="card">
      <div class="card-header">
        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg>
        Project Information
      </div>
      <div class="card-body">

        <div class="proj-grid">
          <!-- Row 1: Project identification -->
          <div class="field-group"><label>Project No.</label><input type="text" id="pi-projno" placeholder="e.g. 7155.18"></div>
          <div class="field-group"><label>Client</label><input type="text" id="pi-client" placeholder="e.g. Caplink"></div>
          <div class="field-group"><label>Project Name / Building</label><input type="text" id="pi-projname" placeholder="e.g. Building A"></div>
          <!-- Row 2: Location -->
          <div class="field-group" style="grid-column:span 2"><label>Project Address</label><input type="text" id="pi-addr" placeholder="6885 Langstaff Rd., Vaughan, ON"></div>
          <div class="field-group"><label>AHJ / Municipality</label><input type="text" id="pi-ahj" placeholder="e.g. City of Vaughan"></div>
          <!-- Row 3: Inspection details -->
          <div class="field-group"><label>Date of Inspection</label><input type="date" id="pi-date"></div>
          <div class="field-group"><label>Prepared By</label><input type="text" id="pi-prepby" placeholder="Initials or Name"></div>
          <div class="field-group"><label>Engineer of Record</label><input type="text" id="pi-eng" placeholder="Name, P.Eng."></div>
          <!-- Row 4: Permits -->
          <div class="field-group"><label>Permit No.</label><input type="text" id="pi-permit" placeholder="e.g. BP-2024-00123"></div>
          <div class="field-group" style="grid-column:span 3">
            <label>Contractor(s) <button class="btn btn-outline btn-sm" onclick="addContractorField()" style="margin-left:8px;font-size:11px;padding:2px 8px;">+ Add</button></label>
            <div id="contractor-fields">
              <input type="text" id="pi-contractor" placeholder="Primary contractor company" style="margin-bottom:4px;">
            </div>
          </div>
          <div class="field-group"><label>Template / Form Version</label><input type="text" id="pi-version" placeholder="Set by administrator on Publish" style="background:#eee;color:#555;" readonly title="Updated automatically when administrator publishes."></div>
          <div class="field-group"><label>Form Revision</label><input type="text" id="pi-revision" placeholder="Enter revision (e.g. R01)" style="font-weight:600;"></div>
          <div class="field-group"><label>Date Modified</label><input type="text" id="pi-date-modified" readonly style="background:#f5f7fa;" placeholder="Auto-updated on changes"></div>
        </div>
      </div>
    </div>
  </div>

  <!-- ══ SECTION 1: PRE-COMMISSIONING ══ -->
  <div class="panel" id="panel-s1">
    <div class="section-title">1. Prior to Commissioning Date</div>
    <div class="card"><div class="card-body"><div id="cl-s1"></div></div></div>
  </div>

  <!-- ══ SECTION 2: VISUAL INSPECTION ══ -->
  <div class="panel" id="panel-s2">
    <div class="section-title">2. Visual Inspection</div>
    <div class="card"><div class="card-body"><div id="cl-s2"></div></div></div>
  </div>

  <!-- ══ SECTION 3: PUMP/CONTROLLER/LOUVER TESTS ══ -->
  <div class="panel" id="panel-s3">
    <div class="section-title">3. Pump / Controller / Louver Tests</div>

    <div class="card">
      <div class="card-header mid">Battery Start-Up Time Test</div>
      <div class="card-body">
        <div class="subsection-note">
          Pump to be operated <strong>12 times</strong> for controller test (6 manual, 6 automatic).<br>
          Auto Test: Flow water via drain (batteries #1 &amp; #2 will alternate automatically).<br>
          Manual Test: Press button #1 &amp; #2 alternately on pump controller. Rest <strong>20 seconds</strong> between each test.<br>
          Diesel engine — Start-up times cannot exceed cumulatively <strong>45 seconds</strong> for all 12 start-ups. If cumulative &gt;45s, engine shall run for 5 minutes at full speed.
        </div>
        <div class="battery-grid">
          <!-- Battery 1 -->
          <div class="battery-card">
            <div class="battery-card-header">🔋 Battery #1</div>
            <table class="battery-table">
              <thead><tr><th>Test</th><th>Duration</th></tr></thead>
              <tbody id="bat1-body"></tbody>
            </table>
          </div>
          <!-- Battery 2 -->
          <div class="battery-card">
            <div class="battery-card-header">🔋 Battery #2</div>
            <table class="battery-table">
              <thead><tr><th>Test</th><th>Duration</th></tr></thead>
              <tbody id="bat2-body"></tbody>
            </table>
          </div>
        </div>
        <div style="margin-top:14px;background:white;border:1.5px solid var(--border);border-radius:8px;overflow:hidden;">
          <div class="cumulative-row" id="cum-row">Combined Total Duration: <span id="cum-total">0.00</span> s</div>
          <div class="pass-fail-row" id="pf-row">—</div>
        </div>
      </div>
    </div>

    <div class="section-title" style="margin-top:20px;">3. Controller &amp; Louver Items</div>
    <div class="card"><div class="card-body"><div id="cl-s3"></div></div></div>
  </div>

  <!-- ══ SECTION 4a: 3-POINT TEST ══ -->
  <div class="panel" id="panel-s4">
    <div class="section-title">4a. Fire Pump Test Results — 3-Point (Standard / w/o PLD)</div>

    <div class="card">
      <div class="card-header mid">Test Setup</div>
      <div class="card-body">
        <div style="background:var(--warn-bg);border:1.5px solid var(--warn);border-radius:8px;padding:12px 16px;margin-bottom:14px;">
          <div style="font-size:13px;font-weight:600;color:var(--warn);margin-bottom:8px;">⚙ Pump Test Type — Select which test applies (controls which tab is active):</div>
          <div style="display:flex;gap:8px;flex-wrap:wrap;" class="pump-type-btns">
            <button type="button" onclick="setPumpTestType('std')" data-ptype="std" style="padding:8px 16px;border-radius:20px;font-size:13px;font-weight:700;cursor:pointer;transition:all .15s;border:2px solid var(--red);background:var(--red);color:white;">⦿ 3-Point Standard (w/o PLD)</button>
            <button type="button" onclick="setPumpTestType('pld')" data-ptype="pld" style="padding:8px 16px;border-radius:20px;font-size:13px;font-weight:700;cursor:pointer;transition:all .15s;border:2px solid #ccc;background:white;color:#666;">○ 7-Point with PLD</button>
            <button type="button" onclick="setPumpTestType('both')" data-ptype="both" style="padding:8px 16px;border-radius:20px;font-size:13px;font-weight:700;cursor:pointer;transition:all .15s;border:2px solid #ccc;background:white;color:#666;">○ Both (run both tests)</button>
          </div>
          <div id="tab-type-note-4a" style="font-size:11.5px;color:#888;margin-top:6px;"></div>
        </div>
        <!-- Line 2: Equipment -->
        <div style="margin-bottom:12px;">
          <label style="font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--silver);display:block;margin-bottom:6px;">Equipment Used (select all that apply)</label>
          <div style="display:grid;grid-template-columns:1fr 1fr;gap:3px 14px;border:1.5px solid var(--border);border-radius:7px;padding:8px 12px;background:var(--smoke);">
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip3a"> 2-1/2" Hose Monster w/ 2-1/2" nozzle</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip3a"> 2-1/2" Hose Monster w/ 1-3/4" nozzle</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip3a"> 2-1/2" Hose Monster w/ 1-1/8" nozzle</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip3a"> 2" pitotless nozzle LHM</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip3a"> 2" pitotless nozzle OA</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip3a"> 1-3/4" pitotless nozzle LHM</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip3a"> 1-3/4" pitotless nozzle OA</label>
          </div>
        </div>
        <!-- Line 3: Pitot + Flow Test Photo side by side -->
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:14px;margin-bottom:12px;">
          <div>
            <label style="font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--silver);display:block;margin-bottom:6px;">Pitot Pressure, Flow & Outlets</label>
            <div id="pitot-3a"></div>
            <div id="pitot-total-3a" style="padding:8px 12px;background:#D4EDDA;border-radius:6px;font-weight:700;font-size:13px;color:#1A7A4A;margin-top:8px;">Combined Total Flow: 0 gpm</div>
            <button class="btn btn-outline btn-sm" style="margin-top:6px;" onclick="addPitotRow('3a')">+ Add Pitot Row</button>
          </div>
          <div>
            <div class="detail-label" style="margin-bottom:8px;">Flow Test Chart / Hose Monster Chart Photo</div>
          <div class="photo-zone" id="flow-test-zone" ondragover="handleDragOver(event,'__flowtest')" ondragleave="handleDragLeave(event,'__flowtest')" ondrop="handleFlowTestDrop(event)" style="padding:12px;">
            <div class="photo-zone-inner">
              <button class="photo-upload-btn" onclick="triggerFlowTestPhoto()">
                <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="13" rx="2"/><circle cx="8.5" cy="9.5" r="1.5"/><polyline points="21,15 16,10 5,21"/></svg>
                Attach Flow Test Chart Photo
              </button>
              <span class="photo-hint">or drag &amp; drop — Hose Monster chart, pitot readings, etc.</span>
            </div>
            <div id="flow-test-thumbs" style="display:flex;flex-wrap:wrap;gap:8px;margin-top:8px;"></div>
          </div>
          </div>
        </div>
        <!-- Line 4: Rated Flow | Speed | PRV in one row -->
        <div style="display:grid;grid-template-columns:1fr 1fr 1fr;gap:12px;">
          <div class="meta-field"><label>Pump Rated Flow (US gpm)</label><input type="number" id="pm-rated-flow" placeholder="e.g. 2000" style="width:100%;" oninput="autoFillStdFlows()"></div>
          <div class="meta-field"><label>Pump Rated Speed (RPM)</label><input type="number" id="pm-rpm" placeholder="e.g. 2500" style="width:100%;" oninput="updateChart()"></div>
          <div class="meta-field"><label>PRV Rating (psi)</label><input type="number" id="pm-prv" placeholder="e.g. 175" style="width:100%;" oninput="updateChart()"></div>
        </div>
      </div>
    </div>

    <!-- Standard pump table -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid">Standard Fire Pump Performance (w/o PLD) — 3-Point Test</div>
      <div class="card-body">
        <div class="tbl-wrap">
          <table class="data-table" id="std-table">
            <thead>
              <tr>
                <th>Flow %</th>
                <th>Flow Rating<br>(US gpm)</th>
                <th>Cutsheet<br>Pressure (psi)</th>
                <th>Placard<br>Pressure (psi)</th>
                <th>Suction<br>Pressure (psi)</th>
                <th>Discharge<br>Pressure (psi)</th>
                <th>Net Pressure<br>(psi) [calc]</th>
                <th>Pump Speed<br>(RPM)</th>
                <th>Pass/Fail</th>
              </tr>
            </thead>
            <tbody id="std-tbody"></tbody>
          </table>
        </div>
      </div>
    </div>

    <!-- ── 4a INDEPENDENT: Water Supply & Demand Data ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        Water Supply &amp; Demand Data
      </div>
      <div class="card-body">
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:14px;">
          <div>
            <div class="detail-label" style="margin-bottom:8px;">Supply Data Points (from flow test)</div>
            <table class="data-table" style="font-size:12px;">
              <thead><tr><th>Point</th><th>Flow (US gpm)</th><th>Pressure (psi)</th></tr></thead>
              <tbody id="supply-tbody">
                <tr><td class="left">Static</td>
                  <td><input type="text" id="ws-static-flow" value="0" readonly style="background:#eee;color:#555;font-weight:600;text-align:center;"></td>
                  <td><input type="number" id="ws-static-psi" placeholder="e.g. 90" oninput="updateChart3pt()"></td></tr>
                <tr><td class="left">Residual</td>
                  <td><input type="number" id="ws-res-flow" placeholder="e.g. 1500" oninput="updateChart3pt()"></td>
                  <td><input type="number" id="ws-res-psi" placeholder="e.g. 60" oninput="updateChart3pt()"></td></tr>
              </tbody>
            </table>
            <div style="margin-top:10px;">
              <div class="detail-label" style="margin-bottom:6px;">System &amp; Hose Demand</div>
              <table class="data-table" style="font-size:12px;">
                <thead><tr><th>Component</th><th>Flow (US gpm)</th><th>Pressure (psi)</th></tr></thead>
                <tbody>
                  <tr>
                    <td style="text-align:left;font-size:11px;">Sprinkler System Demand (SD) + Inside Hose Allowance</td>
                    <td><input type="number" id="dem-spr-flow" placeholder="e.g. 150" style="width:90px" oninput="calcTotalDemand3pt()"></td>
                    <td><input type="number" id="dem-spr-psi" placeholder="e.g. 81" style="width:90px" oninput="calcTotalDemand3pt()"></td>
                  </tr>
                  <tr>
                    <td style="text-align:left;font-size:11px;">Outside Hose Allowance (OHL)</td>
                    <td><input type="number" id="dem-hose-flow" placeholder="e.g. 50" style="width:90px" oninput="calcTotalDemand3pt()"></td>
                    <td style="background:#f5f5f5;color:#999;font-size:11px;text-align:center;">—</td>
                  </tr>
                  <tr style="background:#eef4ff;">
                    <td style="text-align:left;font-size:11px;font-weight:700;">Total System Demand</td>
                    <td id="dem-total-flow" class="calc-cell" style="font-weight:700;">—</td>
                    <td id="dem-total-psi" class="calc-cell" style="font-weight:700;">—</td>
                  </tr>
                </tbody>
              </table>
              <input type="hidden" id="dem-flow" value="">
              <input type="hidden" id="dem-psi" value="">
            </div>
          </div>
        </div>
      </div>
    </div>

    <!-- ── COMBINED CHART: 3-Point Fire Pump Performance + Supply & Demand ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        3-Point Fire Pump Performance Test, Water Supply &amp; System Demand Curve
      </div>
      <div class="card-body" style="padding:14px 16px 16px;">
        <div style="position:relative;height:500px;">
          <canvas id="chart3pt" style="position:absolute;inset:0;width:100%;height:100%;"></canvas>
          </div>
          <div style="text-align:right;margin-top:6px;"><button class="btn btn-outline btn-sm" onclick="toggleAnnotations('chart3pt')" id="ann-toggle-chart3pt" style="font-size:11px;">🏷 Hide Annotations</button></div>
          <div style="position:relative;height:0;">
        </div>
        <canvas id="netPerfChart" style="display:none;width:1px;height:1px;"></canvas>
        <div id="cl-s4" style="margin-top:16px;"></div>
      </div>
    </div>
  </div>

  <!-- ══ SECTION 4b: 7-POINT PLD TEST ══ -->
  <div class="panel" id="panel-s4pld">
    <div class="section-title">4b. Fire Pump with PLD — 7-Point Test</div>

    <!-- Test Setup card — same radio name syncs with 4a automatically -->
    <div class="card" style="margin-bottom:14px;">
      <div class="card-header mid">Test Setup</div>
      <div class="card-body" style="padding:10px 16px;">
        <div style="background:var(--warn-bg);border:1.5px solid var(--warn);border-radius:8px;padding:10px 16px;">
          <div style="font-size:13px;font-weight:600;color:var(--warn);margin-bottom:8px;">⚙ Pump Test Type — Select which test applies (controls which tab is active):</div>
          <div style="display:flex;gap:8px;flex-wrap:wrap;" class="pump-type-btns">
            <button type="button" onclick="setPumpTestType('std')" data-ptype="std" style="padding:8px 16px;border-radius:20px;font-size:13px;font-weight:700;cursor:pointer;transition:all .15s;border:2px solid var(--red);background:var(--red);color:white;">⦿ 3-Point Standard (w/o PLD)</button>
            <button type="button" onclick="setPumpTestType('pld')" data-ptype="pld" style="padding:8px 16px;border-radius:20px;font-size:13px;font-weight:700;cursor:pointer;transition:all .15s;border:2px solid #ccc;background:white;color:#666;">○ 7-Point with PLD</button>
            <button type="button" onclick="setPumpTestType('both')" data-ptype="both" style="padding:8px 16px;border-radius:20px;font-size:13px;font-weight:700;cursor:pointer;transition:all .15s;border:2px solid #ccc;background:white;color:#666;">○ Both (run both tests)</button>
          </div>
          <div id="tab-type-note-4b" style="font-size:11.5px;color:#888;margin-top:6px;"></div>
        </div>
        <!-- Line 2: Equipment -->
        <div style="margin-bottom:12px;margin-top:10px;">
          <label style="font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--silver);display:block;margin-bottom:6px;">Equipment Used (select all that apply)</label>
          <div style="display:grid;grid-template-columns:1fr 1fr;gap:3px 14px;border:1.5px solid var(--border);border-radius:7px;padding:8px 12px;background:var(--smoke);">
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip4b"> 2-1/2" Hose Monster w/ 2-1/2" nozzle</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip4b"> 2-1/2" Hose Monster w/ 1-3/4" nozzle</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip4b"> 2-1/2" Hose Monster w/ 1-1/8" nozzle</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip4b"> 2" pitotless nozzle LHM</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip4b"> 2" pitotless nozzle OA</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip4b"> 1-3/4" pitotless nozzle LHM</label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;"><input type="checkbox" name="equip4b"> 1-3/4" pitotless nozzle OA</label>
          </div>
        </div>
        <!-- Line 3: Pitot + Flow Test Photo side by side -->
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:14px;margin-bottom:12px;">
          <div>
            <label style="font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.7px;color:var(--silver);display:block;margin-bottom:6px;">Pitot Pressure, Flow & Outlets</label>
            <div id="pitot-4b"></div>
            <div id="pitot-total-4b" style="padding:8px 12px;background:#D4EDDA;border-radius:6px;font-weight:700;font-size:13px;color:#1A7A4A;margin-top:8px;">Combined Total Flow: 0 gpm</div>
            <button class="btn btn-outline btn-sm" style="margin-top:6px;" onclick="addPitotRow('4b')">+ Add Pitot Row</button>
          </div>
          <div>
            <div class="detail-label" style="margin-bottom:8px;">Flow Test Chart / Hose Monster Chart Photo</div>
            <div class="photo-zone" ondragover="handleDragOver(event,'__flowtestpld')" ondragleave="handleDragLeave(event,'__flowtestpld')" ondrop="handleFlowTestDropPld(event)" style="padding:12px;">
              <div class="photo-zone-inner">
                <button class="photo-upload-btn" onclick="triggerFlowTestPhotoPld()">
                  <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="13" rx="2"/><circle cx="8.5" cy="9.5" r="1.5"/><polyline points="21,15 16,10 5,21"/></svg>
                  Attach Flow Test Chart Photo
                </button>
                <span class="photo-hint">or drag &amp; drop</span>
              </div>
              <div id="flow-test-thumbs-pld" style="display:flex;flex-wrap:wrap;gap:8px;margin-top:8px;"></div>
            </div>
          </div>
        </div>
        <!-- Line 4: Rated Flow | Speed | PRV | PLD in one row -->
        <div style="display:grid;grid-template-columns:1fr 1fr 1fr 1fr;gap:10px;">
          <div class="meta-field"><label>Pump Rated Flow (US gpm)</label><input type="number" id="pm-rated-flow-pld" placeholder="e.g. 2000" style="width:100%;" oninput="autoFillPldFlows()"></div>
          <div class="meta-field"><label>Pump Rated Speed (RPM)</label><input type="number" id="pm-rpm-pld" placeholder="e.g. 2500" style="width:100%;"></div>
          <div class="meta-field"><label>PRV Rating (psi)</label><input type="number" id="pm-prv-pld" placeholder="e.g. 175" style="width:100%;" oninput="updatePldChart();updatePldNetChart()"></div>
          <div class="meta-field"><label>PLD Setting (psi)</label><input type="number" id="pm-pld-setting" placeholder="e.g. 175" style="width:100%;" oninput="updatePldChart()"></div>
        </div>
<!-- 7-Point table -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header red">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        7-Point Performance Test — Fire Pump with Pressure Limiting Device (PLD)
      </div>
      <div class="card-body">
        <div class="subsection-note">
          <strong>Test Procedure:</strong><br>
          * <strong>w/o PRV &amp; PLD (3 points only — 0%, 100%, 150%):</strong> Set PRV to max working pressure and <em>disconnect</em> PLD. Record readings at 0%, 100%, 150% flow only.<br>
          ** <strong>w/ PLD Enabled (all 7 points):</strong> Enable PLD and record all 7 flow points. Then run at churn while setting PLD to 175 psi. PRV shall be ≥10 psi above PLD setting.
        </div>
        <div class="tbl-wrap">
          <table class="data-table" id="pld-table">
            <thead>
              <tr>
                <th rowspan="2">Flow %</th>
                <th rowspan="2">Flow<br>(US gpm)</th>
                <th rowspan="2">Cutsheet<br>P (psi)</th>
                <th rowspan="2">Placard<br>P (psi)</th>
                <th colspan="4" style="background:#2C4770;color:white;">w/o PRV &amp; PLD <span style="font-weight:400;font-size:11px;">(0%, 100%, 150% only)</span></th>
                <th colspan="4" style="background:#1A5276;color:white;">w/ PLD Enabled <span style="font-weight:400;font-size:11px;">(all 7 points)</span></th>
                <th rowspan="2">Pass/Fail</th>
              </tr>
              <tr>
                <th style="background:#2C4770;">Suction (psi)</th>
                <th style="background:#2C4770;">Discharge (psi)</th>
                <th style="background:#2C4770;">Net (psi)*</th>
                <th style="background:#2C4770;">RPM</th>
                <th style="background:#1A5276;">Suction (psi)</th>
                <th style="background:#1A5276;">Discharge (psi)**</th>
                <th style="background:#1A5276;">Net (psi)</th>
                <th style="background:#1A5276;">RPM</th>
              </tr>
            </thead>
            <tbody id="pld-tbody"></tbody>
          </table>
        </div>
      </div>
    </div>

    <!-- ── 4b INDEPENDENT: Water Supply & Demand Data ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        Water Supply &amp; Demand Data
      </div>
      <div class="card-body">
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:14px;">
          <div>
            <div class="detail-label" style="margin-bottom:8px;">Supply Data Points (from flow test)</div>
            <table class="data-table" style="font-size:12px;">
              <thead><tr><th>Point</th><th>Flow (US gpm)</th><th>Pressure (psi)</th></tr></thead>
              <tbody>
                <tr><td class="left">Static</td>
                  <td><input type="text" id="pld-ws-static-flow" value="0" readonly style="background:#eee;color:#555;font-weight:600;text-align:center;"></td>
                  <td><input type="number" id="pld-ws-static-psi" placeholder="e.g. 90" oninput="updatePldChart()"></td></tr>
                <tr><td class="left">Residual</td>
                  <td><input type="number" id="pld-ws-res-flow" placeholder="e.g. 1500" oninput="updatePldChart()"></td>
                  <td><input type="number" id="pld-ws-res-psi" placeholder="e.g. 60" oninput="updatePldChart()"></td></tr>
              </tbody>
            </table>
            <div style="margin-top:10px;">
              <div class="detail-label" style="margin-bottom:6px;">System &amp; Hose Demand</div>
              <table class="data-table" style="font-size:12px;">
                <thead><tr><th>Component</th><th>Flow (US gpm)</th><th>Pressure (psi)</th></tr></thead>
                <tbody>
                  <tr>
                    <td style="text-align:left;font-size:11px;">Sprinkler System Demand (SD) + Inside Hose Allowance</td>
                    <td><input type="number" id="pld-dem-spr-flow" placeholder="e.g. 150" style="width:90px" oninput="calcTotalDemandPld()"></td>
                    <td><input type="number" id="pld-dem-spr-psi" placeholder="e.g. 81" style="width:90px" oninput="calcTotalDemandPld()"></td>
                  </tr>
                  <tr>
                    <td style="text-align:left;font-size:11px;">Outside Hose Allowance (OHL)</td>
                    <td><input type="number" id="pld-dem-hose-flow" placeholder="e.g. 50" style="width:90px" oninput="calcTotalDemandPld()"></td>
                    <td style="background:#f5f5f5;color:#999;font-size:11px;text-align:center;">—</td>
                  </tr>
                  <tr style="background:#eef4ff;">
                    <td style="text-align:left;font-size:11px;font-weight:700;">Total System Demand</td>
                    <td id="pld-dem-total-flow" class="calc-cell" style="font-weight:700;">—</td>
                    <td id="pld-dem-total-psi" class="calc-cell" style="font-weight:700;">—</td>
                  </tr>
                </tbody>
              </table>
              <input type="hidden" id="pld-dem-flow" value="">
              <input type="hidden" id="pld-dem-psi" value="">
            </div>
          </div>
        </div>
      </div>
    </div>

    <!-- ── CHART B: 7-Point PLD Discharge Pressure Curve ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        7-Point Fire Pump Discharge Pressure, Water Supply &amp; System Demand Curve
      </div>
      <div class="card-body" style="padding:14px 16px 16px;">
        <div style="position:relative;height:500px;">
          <canvas id="pldChart" style="position:absolute;inset:0;width:100%;height:100%;"></canvas>
          </div>
          <div style="text-align:right;margin-top:6px;"><button class="btn btn-outline btn-sm" onclick="toggleAnnotations('pldChart')" id="ann-toggle-pldChart" style="font-size:11px;">🏷 Hide Annotations</button></div>
          <div style="position:relative;height:0;">
        </div>
      </div>
    </div>

    <!-- ── CHART D: 7-Point Fire Pump Net Pressure Curve ── -->
    <div class="card" style="margin-top:14px;">
      <div class="card-header mid">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="22,12 18,12 15,21 9,3 6,12 2,12"/></svg>
        7-Point Fire Pump Net Pressure Curve (w/ PLD, w/o PRV &amp; PLD, + PRV Rating)
      </div>
      <div class="card-body" style="padding:14px 16px 16px;">
        <div style="position:relative;height:480px;">
          <canvas id="pldNetChart" style="position:absolute;inset:0;width:100%;height:100%;"></canvas>
          </div>
          <div style="text-align:right;margin-top:6px;"><button class="btn btn-outline btn-sm" onclick="toggleAnnotations('pldNetChart')" id="ann-toggle-pldNetChart" style="font-size:11px;">🏷 Hide Annotations</button></div>
          <div style="position:relative;height:0;">
        </div>
        <div id="cl-s4pld" style="margin-top:16px;"></div>
      </div>
    </div>
    </div>
  </div>
  </div>

  <!-- ══ SECTION 5: FIRE ALARM & SIGNALING ══ -->
  <div class="panel" id="panel-s5">
    <div class="section-title">5. Fire Pump Fire Alarm &amp; Controller Signaling Tests</div>

    <div class="card">
      <div class="card-header mid">Mandatory FACP Signals — Confirm terminals connected and live-tested</div>
      <div class="card-body">
        <div id="cl-s5-mandatory"></div>
        <div class="subsection-note" style="margin:16px 0 10px;padding:10px 14px;border-radius:6px;font-size:13px;">
          Simulate the following signals from fire pump controller. Bell on the controller shall sound for each.
        </div>
        <div id="cl-s5"></div>
      </div>
    </div>
  </div>

  <!-- ══ DEFICIENCIES ══ -->
  <div class="panel" id="panel-defic">
    <div class="section-title">Deficiencies</div>
    <div class="card">
      <div class="card-header red">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="12"/><line x1="12" y1="16" x2="12.01" y2="16"/></svg>
        Deficiencies Identified
      </div>
      <div class="card-body">
        <div style="padding:12px;background:#f8f9fa;border:1px solid var(--border);border-radius:8px;margin-bottom:16px;">
          <div class="detail-label" style="margin-bottom:8px;">Contractors on Site</div>
          <div id="contractor-tags" style="display:flex;flex-wrap:wrap;gap:8px;min-height:28px;margin-bottom:10px;"></div>
          <div style="display:flex;gap:8px;align-items:center;">
            <input type="text" id="new-contractor-input" placeholder="e.g. ABC Sprinklers"
              style="flex:1;max-width:240px;padding:7px 10px;border:1.5px solid var(--border);border-radius:6px;font-size:13px;"
              onkeydown="if(event.key==='Enter'){addContractorTag();event.preventDefault();}">
            <button class="btn btn-outline btn-sm" onclick="addContractorTag()">+ Add Contractor</button>
          </div>
        </div>
        <div id="defic-groups"></div>
        <div class="defic-summary-wrap" style="margin-top:20px;background:var(--smoke);border:1.5px solid var(--border);border-radius:8px;padding:14px;">
          <div style="font-family:'Outfit',sans-serif;font-weight:700;font-size:15px;margin-bottom:10px;color:var(--slate);">Summary</div>
          <div id="defic-summary-table"><p style="color:var(--silver);font-size:13px;">No contractors added yet.</p></div>
        </div>
      </div>
    </div>
  </div>

  <!-- ══ SIGN-OFF ══ -->
  <div class="panel" id="panel-sign">
    <div class="section-title">Signature</div>

    <!-- Consultant Signature -->
    <div class="card">
      <div class="card-header mid">Test Completion Confirmation</div>
      <div class="card-body">
        <div class="field-group" style="margin-bottom:16px;">
          <label>Test Result</label>
          <select id="test-result" style="width:100%;padding:10px 12px;border:1.5px solid var(--border);border-radius:7px;font-size:14px;color:var(--slate);background:var(--smoke);">
            <option value="">— Select —</option>
            <option value="pass">PASS — All requirements met</option>
            <option value="conditional">CONDITIONAL PASS — Minor deficiencies noted</option>
            <option value="fail">FAIL — Major deficiencies identified</option>
          </select>
        </div>
      </div>
    </div>
    <div class="card">
      <div class="card-header mid">Consultant Signature</div>
      <div class="card-body">
        <div class="proj-grid" style="margin-bottom:20px;">
          <div class="field-group"><label>Consultant Name</label><input type="text" id="so-name" placeholder="Full name"></div>
          <div class="field-group"><label>Title / Designation</label><input type="text" id="so-title" placeholder="e.g. P.Eng., EIT"></div>
          <div class="field-group"><label>Company / Organization</label><input type="text" id="so-company" placeholder="Company or organization"></div>
          <div class="field-group"><label>Date &amp; Time</label><input type="datetime-local" id="so-date"></div>
          <div class="field-group" style="grid-column:span 3"><label>Certification Statement</label>
            <textarea id="so-cert" rows="3">I hereby certify that the diesel fire pump system described in this report was inspected and tested in accordance with NFPA 20 (2025) and the applicable standards. The results recorded herein are accurate to the best of my knowledge.</textarea>
          </div>
        </div>

        <div class="detail-label" style="margin-bottom:8px;">Consultant Signature</div>
        <div class="sig-wrap" id="sig-wrap-1">
          <canvas class="sig-canvas" id="sig-canvas" width="900" height="130" style="display:block;"></canvas>
          <img id="sig-upload-img-1" src="" style="display:none;width:100%;height:130px;object-fit:contain;background:white;border-radius:6px;cursor:zoom-in;" onclick="openLightbox([{d:this.src}],0)">
          <div class="sig-controls" style="flex-wrap:wrap;gap:6px;">
            <button class="btn btn-outline btn-sm" id="sig-mode-draw-1" onclick="setSigMode(1,'draw')" style="background:var(--ember);color:white;border-color:var(--ember);">✏️ Draw</button>
            <button class="btn btn-outline btn-sm" id="sig-mode-upload-1" onclick="setSigMode(1,'upload')">📁 Upload</button>
            <button class="btn btn-outline btn-sm" onclick="clearSig()">🗑 Clear</button>
            <input type="file" id="sig-file-1" accept="image/*" style="display:none" onchange="loadSigUpload(1,this)">
            <span style="font-size:12px;color:var(--silver);align-self:center;">Draw signature or upload image</span>
          </div>
        </div>
      </div>
    </div>

    <!-- Contractor Sign-offs -->
    <div class="card" style="margin-top:16px;">
      <div class="card-header mid" style="display:flex;justify-content:space-between;align-items:center;">
        <span>Contractor Signature</span>
        <button class="btn btn-outline btn-sm" onclick="addSignRow('contractor')" style="font-size:12px;">
          <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="16"/><line x1="8" y1="12" x2="16" y2="12"/></svg>
          Add Contractor
        </button>
      </div>
      <div class="card-body">
        <div id="contractor-sign-rows"></div>
        <p style="font-size:12px;color:var(--silver);margin-top:4px;">Add each contractor who must sign off on the commissioning.</p>
      </div>
    </div>

    <!-- Witness Sign-offs -->
    <div class="card" style="margin-top:16px;">
      <div class="card-header mid" style="display:flex;justify-content:space-between;align-items:center;background:linear-gradient(135deg,#1A5276,#1A7A4A);">
        <span style="color:white;">Witness Signature</span>
        <button class="btn btn-outline btn-sm" onclick="addSignRow('witness')" style="font-size:12px;background:rgba(255,255,255,.15);color:white;border-color:rgba(255,255,255,.4);">
          <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="16"/><line x1="8" y1="12" x2="16" y2="12"/></svg>
          Add Witness
        </button>
      </div>
      <div class="card-body">
        <div id="witness-sign-rows"></div>
        <p style="font-size:12px;color:var(--silver);margin-top:4px;">Add witnesses (AHJ, owner representative, TSSA inspector, etc.).</p>
      </div>
    </div>
  </div>

  <!-- ══ SKETCHES ══ -->
  <div class="panel" id="panel-sketch">
    <div class="section-title">Site Sketches &amp; Photo Markups</div>
    <div class="card">
      <div class="card-header mid">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 20h9"/><path d="M16.5 3.5a2.121 2.121 0 0 1 3 3L7 19l-4 1 1-4L16.5 3.5z"/></svg>
        Sketch Entries
      </div>
      <div class="card-body">
        <p style="font-size:13px;color:var(--steel);margin-bottom:16px;">Each sketch entry supports: freehand drawing, a photo upload with markup tools (draw, annotate, highlight), and written comments.</p>
        <div id="sketch-entries"></div>
        <button class="add-defic-btn" onclick="addSketchEntry()">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="16"/><line x1="8" y1="12" x2="16" y2="12"/></svg>
          Add Sketch / Photo Markup
        </button>
      </div>
    </div>
  </div>

</div><!-- end main-wrap -->

<!-- ── PHOTO MARKUP MODAL ─────────────────────── -->
<div id="photo-markup-modal" style="display:none;position:fixed;inset:0;z-index:9999;background:rgba(0,0,0,.85);flex-direction:column;align-items:center;padding-top:10px;">
  <div id="pmu-toolbar">
    <span style="color:white;font-weight:700;font-size:13px;margin-right:6px;">📝 Photo Markup</span>
    <label style="color:#aaa;font-size:11px;">Tool:</label>
    <button id="pmu-btn-pen" onclick="pmuSetTool('pen')" style="background:#C0392B;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">✏️ Pen</button>
    <button id="pmu-btn-highlight" onclick="pmuSetTool('highlight')" style="background:#555;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">🖍 Highlight</button>
    <button id="pmu-btn-text" onclick="pmuSetTool('text')" style="background:#555;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">T Text</button>
    <button id="pmu-btn-erase" onclick="pmuSetTool('erase')" style="background:#555;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">⬜ Erase</button>
    <label style="color:#aaa;font-size:11px;">Color:</label>
    <input type="color" id="pmu-color" value="#E53935" onchange="pmuState.color=this.value" style="width:32px;height:28px;border:none;background:none;cursor:pointer;">
    <label style="color:#aaa;font-size:11px;">Size:</label>
    <input type="range" id="pmu-size" min="2" max="40" value="4" oninput="pmuState.size=+this.value" style="width:80px;">
    <label style="color:#aaa;font-size:11px;">Opacity:</label>
    <input type="range" id="pmu-alpha" min="0.1" max="1" step="0.05" value="1" oninput="pmuState.alpha=+this.value" style="width:70px;">
    <div style="flex:1;"></div>
    <button onclick="pmuUndo()" style="background:#555;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">↩ Undo</button>
    <button onclick="pmuSave()" style="background:#1A7A4A;color:white;border:none;border-radius:5px;padding:5px 12px;cursor:pointer;font-size:12px;font-weight:700;">✓ Save Markup</button>
    <button onclick="pmuClose()" style="background:#444;color:white;border:none;border-radius:5px;padding:5px 12px;cursor:pointer;font-size:12px;">✕ Cancel</button>
  </div>
  <div id="pmu-canvas-wrap">
    <canvas id="pmu-canvas"></canvas>
  </div>
</div>

<!-- ── PHOTO LIGHTBOX MODAL ─────────────────────── -->
<div id="photo-lightbox" style="display:none;position:fixed;inset:0;background:rgba(0,0,0,.95);z-index:10000;flex-direction:column;align-items:center;justify-content:flex-start;overflow-y:auto;padding:14px 10px 20px;">
  <!-- Header bar -->
  <div style="display:flex;align-items:center;gap:10px;width:100%;max-width:1100px;margin-bottom:10px;flex-shrink:0;">
    <span id="lightbox-label" style="color:rgba(255,255,255,.6);font-size:12px;flex:1;"></span>
    <div style="display:flex;gap:8px;">
      <button id="lb-prev" onclick="lightboxNav(-1)" style="background:rgba(255,255,255,.15);border:none;color:white;font-size:16px;cursor:pointer;padding:6px 14px;border-radius:6px;">‹ Prev</button>
      <button id="lb-next" onclick="lightboxNav(1)" style="background:rgba(255,255,255,.15);border:none;color:white;font-size:16px;cursor:pointer;padding:6px 14px;border-radius:6px;">Next ›</button>
      <a id="lb-download" href="" download style="background:#1A7A4A;border:none;color:white;font-size:12px;cursor:pointer;padding:6px 14px;border-radius:6px;text-decoration:none;display:flex;align-items:center;gap:4px;">⬇ Save</a>
      <button onclick="saveLbMarkup()" style="background:#2196F3;border:none;color:white;font-size:12px;cursor:pointer;padding:6px 14px;border-radius:6px;" title="Save markup back to photo">💾 Save Markup</button>
      <button onclick="closeLightbox()" style="background:rgba(255,255,255,.15);border:none;color:white;font-size:20px;cursor:pointer;width:38px;height:38px;border-radius:50%;">✕</button>
    </div>
  </div>
  <!-- Markup toolbar -->
  <div id="lb-toolbar" style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;background:rgba(0,0,0,.5);padding:8px 12px;border-radius:8px;margin-bottom:8px;width:100%;max-width:1100px;box-sizing:border-box;flex-shrink:0;">
    <span style="color:rgba(255,255,255,.5);font-size:11px;margin-right:4px;">MARKUP:</span>
    <button id="lbt-pen" onclick="setLbTool('pen')" style="background:#2196F3;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">✏️ Pen</button>
    <button id="lbt-highlight" onclick="setLbTool('highlight')" style="background:rgba(255,255,255,.15);color:white;border:1px solid rgba(255,255,255,.3);border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">🖊 Highlight</button>
    <button id="lbt-text" onclick="setLbTool('text')" style="background:rgba(255,255,255,.15);color:white;border:1px solid rgba(255,255,255,.3);border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">T Text</button>
    <div style="position:relative;display:inline-block;" id="lb-shapes-wrap">
      <button id="lbt-shapes" onclick="document.getElementById('lb-shapes-dd').style.display=document.getElementById('lb-shapes-dd').style.display==='block'?'none':'block'" style="background:rgba(255,255,255,.15);color:white;border:1px solid rgba(255,255,255,.3);border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">⬡ Shapes ▾</button>
      <div id="lb-shapes-dd" style="display:none;position:absolute;top:100%;left:0;background:white;border-radius:6px;box-shadow:0 4px 12px rgba(0,0,0,.3);padding:4px;z-index:10;min-width:130px;">
        <button onclick="setLbTool('line')" style="display:block;width:100%;text-align:left;padding:6px 10px;background:none;color:#333;border:none;cursor:pointer;font-size:12px;">— Line</button>
        <button onclick="setLbTool('arrow')" style="display:block;width:100%;text-align:left;padding:6px 10px;background:none;color:#333;border:none;cursor:pointer;font-size:12px;">→ Arrow</button>
        <button onclick="setLbTool('circle')" style="display:block;width:100%;text-align:left;padding:6px 10px;background:none;color:#333;border:none;cursor:pointer;font-size:12px;">○ Circle</button>
        <button onclick="setLbTool('square')" style="display:block;width:100%;text-align:left;padding:6px 10px;background:none;color:#333;border:none;cursor:pointer;font-size:12px;">□ Square</button>
        <button onclick="setLbTool('triangle')" style="display:block;width:100%;text-align:left;padding:6px 10px;background:none;color:#333;border:none;cursor:pointer;font-size:12px;">△ Triangle</button>
      </div>
    </div>
    <button id="lbt-erase" onclick="setLbTool('erase')" style="background:rgba(255,255,255,.15);color:white;border:1px solid rgba(255,255,255,.3);border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">⌫ Erase</button>
    <span style="color:rgba(255,255,255,.4);margin:0 4px;">|</span>
    <label style="color:rgba(255,255,255,.7);font-size:11px;">Color</label>
    <input type="color" id="lbt-color" value="#FF0000" style="width:30px;height:24px;border:none;border-radius:3px;cursor:pointer;padding:0;">
    <label style="color:rgba(255,255,255,.7);font-size:11px;">Size</label>
    <input type="range" id="lbt-size" min="2" max="50" value="6" style="width:70px;accent-color:#2196F3;">
    <span id="lbt-size-lbl" style="color:rgba(255,255,255,.7);font-size:11px;min-width:24px;">6px</span>
    <label style="color:rgba(255,255,255,.7);font-size:11px;">Opacity</label>
    <input type="range" id="lbt-opacity" min="10" max="100" value="100" step="5" style="width:60px;accent-color:#2196F3;">
    <span id="lbt-opacity-lbl" style="color:rgba(255,255,255,.7);font-size:11px;min-width:30px;">100%</span>
    <label style="color:rgba(255,255,255,.7);font-size:11px;">Font</label>
    <select id="lbt-fontsize" style="font-size:11px;padding:2px 4px;border-radius:4px;background:rgba(255,255,255,.9);color:#333;border:1px solid rgba(255,255,255,.3);">
      <option value="12">12</option><option value="14">14</option><option value="18">18</option><option value="24" selected>24</option>
      <option value="30">30</option><option value="36">36</option><option value="48">48</option><option value="60">60</option>
    </select>
    <span style="color:rgba(255,255,255,.4);margin:0 4px;">|</span>
    <button onclick="undoLbMarkup()" style="background:rgba(255,255,255,.15);color:white;border:1px solid rgba(255,255,255,.3);border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">↩ Undo</button>
    <button onclick="clearLbMarkup()" style="background:#c00;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">🗑 Clear</button>
    <button onclick="downloadLbPhoto()" style="background:#1A7A4A;color:white;border:none;border-radius:5px;padding:5px 10px;cursor:pointer;font-size:12px;">⬇ Download</button>
  </div>
  <!-- Photo canvas area -->
  <div id="lb-canvas-wrap" style="position:relative;display:inline-flex;max-width:100%;cursor:crosshair;flex-shrink:0;">
    <img id="lightbox-img" src="" style="display:block;max-width:min(95vw,1100px);max-height:75vh;object-fit:contain;user-select:none;-webkit-user-drag:none;" draggable="false">
    <canvas id="lb-markup-canvas" style="position:absolute;inset:0;width:100%;height:100%;touch-action:none;"></canvas>
  </div>
</div>

<!-- Change Password Modal -->
<div id="cpw-modal" style="display:none;position:fixed;inset:0;background:rgba(0,0,0,.6);z-index:20000;align-items:center;justify-content:center;">
  <div style="background:white;border-radius:12px;padding:28px;width:360px;box-shadow:0 10px 30px rgba(0,0,0,.3);">
    <h3 style="margin-bottom:16px;font-family:'Outfit',sans-serif;">🔑 Change Password</h3>
    <div style="margin-bottom:10px;"><label style="font-size:11px;font-weight:600;text-transform:uppercase;">Current Password</label><input type="password" id="cpw-cur" style="width:100%;padding:8px;border:1.5px solid var(--border);border-radius:6px;font-size:14px;margin-top:4px;"></div>
    <div style="margin-bottom:10px;"><label style="font-size:11px;font-weight:600;text-transform:uppercase;">New Password</label><input type="password" id="cpw-new" style="width:100%;padding:8px;border:1.5px solid var(--border);border-radius:6px;font-size:14px;margin-top:4px;"></div>
    <div style="margin-bottom:16px;"><label style="font-size:11px;font-weight:600;text-transform:uppercase;">Confirm New Password</label><input type="password" id="cpw-cf" style="width:100%;padding:8px;border:1.5px solid var(--border);border-radius:6px;font-size:14px;margin-top:4px;"></div>
    <p id="cpw-err" style="color:#C0392B;font-size:12px;display:none;margin-bottom:8px;"></p>
    <div style="display:flex;gap:8px;"><button class="btn btn-primary" onclick="doCpw()" style="flex:1;">Update</button><button class="btn btn-outline" onclick="document.getElementById('cpw-modal').style.display='none'" style="flex:1;">Cancel</button></div>
  </div>
</div>
<!-- hidden file inputs -->
<input type="file" id="global-file-input" accept="image/*,.pdf" multiple style="display:none">
<input type="file" id="sketch-file-input" accept="image/*,.pdf" style="display:none">

<script>
// ══════════════════════════════════════════════════
// CHECKLIST DATA
// ══════════════════════════════════════════════════
const S1 = [
  { num:"1.1", text:"Coordinate with Building owner/authorized personnel, AHJ, contractor for test date and time. Coordinate alternate parking arrangement with Owner if required." },
  { num:"1.2", text:"Confirm with the Contractor that the suction pipe has been flushed prior to connecting to the fire pump. Written confirmation required." },
  { num:"1.3", text:"The following personnel shall attend the fire pump commissioning test: The sprinkler/fire pump installation contractor; The fire pump & controller test agent; TSSA inspector. Note: Sometimes the fire pump & controller testing agent is the TSSA inspector." },
  { num:"1.4", text:"Confirm hydrostatic test performed at 200 psi for minimum 2 hours." },
  { num:"1.5", text:"Contractors shall bring calibrated gauges (not older than 12 months) to replace the installed fire pump suction and discharge gauges during the pump test." },
  { num:"1.6", text:"Ask the Contractors to bring calibrated Hose Monsters (and paired flow chart) if possible, to minimize water damage to landscape. If not, play pipes are acceptable." },
  { num:"1.7", text:"The calibration standard is NIST. Ensure to take a photo of the calibration certificate." },
  { num:"1.8", text:"Confirm fire pump control wiring, fire alarm monitoring, ESA inspection and verification is complete." },
  { num:"1.9", text:"Ensure to bring ear protection and PPE." },
];

const S2 = [
  { num:"2.1", text:"Confirm fire pump components have been installed properly as per design drawings and are secure." },
  { num:"2.2", text:"Confirm the installation of concentric and eccentric increaser/reducer (eccentric — flat side up on suction)." },
  { num:"2.3", text:"If the fire pump is equipped with a 170 psi PLD: Confirm if any fittings/couplings/valves between the fire pump discharge outlet to the discharge control valve, including the test header, are rated for 300 psi or more." },
  { num:"2.4", text:"Confirm the calibrated gauges have been installed on the suction and discharge side of the fire pump. Check the calibration date tag on the back of the gauge is not older than 12 months." },
  { num:"2.5a", text:"Conduct diesel tank, concrete containment and dike inspection. Confirm no cracks on the fire pump pad. Confirm net capacity of the concrete dike exceeds 10% of diesel tank capacity. Unit: 1 US gal = 0.161 ft³. FM requires additional 2\" freeboard in addition to the required dike height (normally 6\" to 8\")." },
  { num:"2.5b", text:"If a floor drain is located within the containment, it shall be plugged or provided with curb to prevent fuel entering the drain." },
  { num:"2.5c", text:"Any concrete surface (e.g. pads, tank support, floor etc.) within the containment footprint shall be treated with an impermeable coating (e.g. Epoxy) / fuel oil sealant as per CSA B139-19." },
  { num:"2.6", text:"Confirm tank diesel level at the level indicator on top of the diesel tank. Confirm the capacity of tank and tank type (double-wall) on the tank placard. The fuel tank shall be kept as full and maintained as practical at all times but never below 66% of tank capacity (pull the rod out and measure the length)." },
  { num:"2.7", text:"Confirm the diesel fuel tank supports (2\" sch 40 pipes) are enclosed in concrete (sona-tube or concrete footing)." },
  { num:"2.8", text:"Confirm all valve tags have been provided within the fire pump room." },
  { num:"2.9", text:"Confirm firestopping provided at each pump room penetration, except exterior wall. Any exposed pump room structural steel (not full height wall pump rooms) shall be treated with min. 1-hr F.R.R. fire spray. Interior door and frames shall be equipped with automatic door closure and rated for min. 45 minutes." },
  { num:"2.10", text:"Confirm if batteries and battery racks are provided." },
  { num:"2.11", text:"Confirm pump engine exhaust is equipped with a muffler to discharge fumes to exterior. The discharge point shall be minimum of 12 ft above any accessible level, and not closer than 5 ft from any building openings." },
  { num:"2.12", text:"The engine exhaust flex connection, exhaust pipe, long elbow and muffler shall be wrapped in high temperature insulation wrap and preferably c/w aluminum jacket within the pump room, regardless the height of the exhaust pipe. The exhaust flex connection shall be stainless steel, seamless or welded corrugated (not interlocked), not less than 12\" in length. The flex connection shall be mechanically guarded only, and shall not be wrapped." },
  { num:"2.13", text:"After the muffler, the exhaust pipe shall be a stainless-steel pressure chimney that complies with CSA B139. Black steel pipe as exhaust pipe discharge to exterior is commonly done but is not acceptable. The chimney outlet shall be minimum of 2 ft above roof line and maintain sufficient clearance to building air intake per OFC." },
  { num:"2.14", text:"Any ductwork, including intake and exhaust ducts, engine exhaust chimney that needs to travel within the building to roof after exiting the ceiling of pump room, shall be wrapped in min. 1-hr F.R.R. fire wrap. This is not required if the chimney discharges directly through the exterior wall of fire pump room." },
  { num:"2.15", text:"Confirm if TSSA certificate \"Fuel Oil Distributor Inspections Above Ground Tanks\" has been provided at the diesel fuel tank. The TSSA certificate shall state which CSA B139 yearly edition is used (2019)." },
  { num:"2.16", text:"Confirm no shut-off valves installed on the fire pump & jockey ½\" pressure sensing lines. The pressure sensing line shall be installed between the fire pump/jockey discharge check valve and control valve. It is not acceptable to install the pressure sensing lines on the upstream side of the discharge check valve." },
  { num:"2.17", text:"If any inverted U shape overhead piping is installed on the upstream side of the fire pump suction outlet, a ½\" automatic air relief valve shall be provided at the top of the suction pipe." },
  { num:"2.18", text:"Confirm min. 10× pipe diameter is provided on the suction side of the fire pump, if the suction pipe is running perpendicular to the fire pump." },
];

const S3 = [
  { num:"3.2", text:"Is the total combined battery start-up duration less than 45 seconds?" },
  { num:"3.3", text:"Confirm combustion air intake louver is powered to close, and opens upon loss of power. Confirm combustion air intake louver opens upon engine running. Open the pump controller door and ask electrician to unplug the air intake louver jumper terminal (connected/stacked to the pump engine running terminal). The air intake louver should open upon disconnect." },
  { num:"3.4a", text:"Confirm air exhaust louver is connected to thermal stats and powered to open and not open upon loss of power. Turn down the thermal stats to activate exhaust louver and reset to original temperature. The air exhaust louver does not have to open upon pump running." },
  { num:"3.4b", text:"Upon pump test completion, obtain results from contractor for 3 test points (0%, 100%, 150%) and compare results with manufacturer specifications. The results should meet or exceed the pump specs." },
  { num:"3.4c", text:"Confirm fire pump packing is dripping water with or without pump operation. If water is spraying everywhere, ask the contractor to tighten the packing but not too tight. Confirm the packing is installed with a drain discharge to a floor drain. Water drip should be approximately 1 drip per second." },
  { num:"3.4d", text:"Constantly touch the pump housing to ensure the fire pump is not overheating during operation. Immediately terminate the pump test if it overheats." },
  { num:"3.4e", text:"The automatic pump shut-off setting on the pump controller shall be unchecked (disabled)." },
  { num:"3.4f", text:"Confirm the following terminals are connected in the pump controller, and live test to ensure FACP receives minimum three signals: Pump engine running; Pump engine/controller/room trouble (combined via jumper wire); Controller main switch turned to off or manual position." },
];

const S4_items = [
  { num:"4.1", text:"Run the fire pump at churn pressure for at least 1 hour, including all foregoing tests." },
];

const S5_mandatory = [
  { num:"5.1", text:"Fire pump engine running — signal received at FACP." },
  { num:"5.2", text:"Pump engine/controller/room trouble/overpressure (combined via jumper wires) — signal received at FACP." },
  { num:"5.3", text:"Controller main switch turned to off or manual position (HOA) — signal received at FACP." },
];

const S5 = [
  { num:"5.4", text:"Low fuel level (below 2/3 level) — measure the brass rod length such that the exposed rod is at least 2/3 of its total length." },
  { num:"5.5", text:"Fuel tank leak — disconnect wiring. Controller bell sounds and FACP receives signal." },
  { num:"5.6", text:"Fire pump failed to start — controller bell sounds and FACP receives signal." },
  { num:"5.7", text:"Fire pump overpressure (115% of PLD set pressure) — signal at FACP." },
  { num:"5.8", text:"Battery failure or missing batteries (with or without the battery charger being energized). Close the battery power switch or disconnect the wiring for each battery — signal at FACP." },
  { num:"5.9", text:"Battery charger failure — visible indicator only." },
  { num:"5.10", text:"ECM selector switch in alternate ECM position (if applicable)." },
  { num:"5.11", text:"Accident register available and up-to-date." },
  { num:"5.12", text:"Fuel maintenance needed (if automatic fuel maintenance system is provided)." },
  { num:"5.13", text:"Low cooling water flow — signal at FACP." },
  { num:"5.14", text:"ECM warning (for engines with ECM control)." },
  { num:"5.15", text:"Common alarm for fuel injection malfunction (for engines with ECM control)." },
  { num:"5.16", text:"Low air or hydraulic pressure — signal at FACP." },
];

// ══════════════════════════════════════════════════
// STATE
// ══════════════════════════════════════════════════
const clState = {};  // { id: { status, comment, photos[], customText } }
let editMode = false;



function deficRespTimelineDrop(ev, name, idx, ci) {
  ev.preventDefault();
  var files = ev.dataTransfer.files;
  if(!files.length) return;
  if(!deficiencies[name][idx].responses[ci].photos) deficiencies[name][idx].responses[ci].photos=[];
  Array.from(files).forEach(function(f) {
    if(!f.type.startsWith('image/')) return;
    var r = new FileReader();
    r.onload = function(ev2) { deficiencies[name][idx].responses[ci].photos.push({d:ev2.target.result,n:f.name}); renderDeficGroup(name); };
    r.readAsDataURL(f);
  });
}
function deficRespTimelineUpload(name, idx, ci) {
  var inp = document.createElement('input'); inp.type='file'; inp.accept='image/*,.pdf'; inp.multiple=true;
  inp.onchange = function() {
    if(!deficiencies[name][idx].responses[ci].photos) deficiencies[name][idx].responses[ci].photos=[];
    Array.from(inp.files).forEach(function(f) {
      var r = new FileReader();
      r.onload = function(ev) { deficiencies[name][idx].responses[ci].photos.push({d:ev.target.result,n:f.name}); renderDeficGroup(name); };
      r.readAsDataURL(f);
    });
  }; inp.click();
}
function deficRespTimelineCamera(name, idx, ci) {
  var inp = document.createElement('input'); inp.type='file'; inp.accept='image/*,.pdf'; inp.setAttribute('capture','environment');
  inp.onchange = function() {
    if(!deficiencies[name][idx].responses[ci].photos) deficiencies[name][idx].responses[ci].photos=[];
    var f = inp.files[0]; if(!f) return;
    var r = new FileReader();
    r.onload = function(ev) { deficiencies[name][idx].responses[ci].photos.push({d:ev.target.result,n:f.name}); renderDeficGroup(name); };
    r.readAsDataURL(f);
  }; inp.click();
}



function _createModal(titleText, bodyHtml, opts) {
  opts = opts || {};
  var overlay = document.createElement('div');
  overlay.className = '_arencon-modal-overlay';
  overlay.style.cssText = 'position:fixed;inset:0;background:rgba(0,0,0,0.55);z-index:9999;display:flex;align-items:center;justify-content:center;';
  var box = document.createElement('div');
  box.style.cssText = 'background:white;border-radius:12px;padding:0;max-width:'+(opts.maxWidth||'440px')+';width:90%;box-shadow:0 20px 60px rgba(0,0,0,0.3);font-family:Outfit,sans-serif;overflow:hidden;';
  // Header with title + X button
  var header = document.createElement('div');
  header.style.cssText = 'display:flex;justify-content:space-between;align-items:center;padding:16px 20px 12px;border-bottom:1px solid #eee;';
  header.innerHTML = '<div style="font-size:17px;font-weight:700;color:#333;">'+titleText+'</div>'
    + '<button onclick="this.closest(\'.'+overlay.className+'\').remove()" style="background:none;border:none;font-size:22px;color:#999;cursor:pointer;padding:0 4px;line-height:1;" title="Close">\u2715</button>';
  box.appendChild(header);
  // Body
  var body = document.createElement('div');
  body.style.cssText = 'padding:16px 20px 20px;';
  body.innerHTML = bodyHtml;
  box.appendChild(body);
  overlay.appendChild(box);
  // Click outside to close
  overlay.onclick = function(ev){ if(ev.target===overlay) overlay.remove(); };
  return { overlay: overlay, box: box, body: body, close: function(){ overlay.remove(); } };
}

function _showEditExitDialog(callback) {
  var m = _createModal('Exit Edit Mode',
    '<div style="font-size:14px;color:#555;margin-bottom:20px;">What would you like to do with changes made during this edit session?</div>'
    + '<div style="display:flex;align-items:center;gap:10px;flex-wrap:wrap;">'
    + '<button id="_eed_revert" style="padding:10px 18px;border-radius:8px;border:2px solid #C0392B;background:repeating-linear-gradient(-45deg,#FFF5F5,#FFF5F5 4px,#FFEBEE 4px,#FFEBEE 8px);color:#C0392B;font-weight:700;cursor:pointer;font-size:13px;">\u26A0 Revert All Changes</button>'
    + '<div style="flex:1;"></div>'
    + '<button id="_eed_cancel" style="padding:10px 20px;border-radius:8px;border:2px solid #ccc;background:white;color:#555;font-weight:700;cursor:pointer;font-size:13px;">Continue Editing</button>'
    + '<button id="_eed_apply" style="padding:10px 20px;border-radius:8px;border:none;background:#1A7A4A;color:white;font-weight:700;cursor:pointer;font-size:13px;">\u2713 Apply Changes</button>'
    + '</div>', {maxWidth:'480px'});
  document.body.appendChild(m.overlay);
  function done(r) { m.close(); callback(r); }
  m.body.querySelector('#_eed_cancel').onclick = function(){ done('cancel'); };
  m.body.querySelector('#_eed_revert').onclick = function(){ if(confirm('Discard ALL edit changes?')) done('revert'); };
  m.body.querySelector('#_eed_apply').onclick = function(){ done('apply'); };
  // X button and click-outside both cancel
  m.overlay.onclick = function(ev){ if(ev.target===m.overlay) done('cancel'); };
}

var _editModeSnapshot = null;

function toggleEditMode() {
  if (!editMode) {
    const pw = prompt('Enter administrator password to enable Edit Checklist mode:');
    if (pw !== getActivePassword()) {
      if (pw !== null) showToast('Incorrect password. Edit mode not enabled.', 3000);
      return;
    }
    // Save snapshot before entering edit mode
    _editModeSnapshot = JSON.stringify(collectState());
  } else {
    // Exiting edit mode — show 3-option dialog
    _showEditExitDialog(function(choice) {
      if(choice === 'cancel') return;
      if(choice === 'revert' && _editModeSnapshot) {
        localStorage.setItem(SAVE_KEY, _editModeSnapshot);
        _editModeSnapshot = null;
        location.reload();
        return;
      }
      _editModeSnapshot = null;
      _applyEditModeExit();
    });
    return;
  }
  editMode = !editMode;
  _finishEditModeToggle();
}

function _applyEditModeExit() {
  editMode = false;
  _finishEditModeToggle();
}

function _finishEditModeToggle() {
  const btn = document.getElementById('edit-mode-btn');
  btn.textContent = editMode ? 'Editing — Click to Lock' : 'Edit Checklist';
  var pubBtn = document.getElementById('publish-btn');
  if(pubBtn) pubBtn.style.display = 'none'; // hidden; shown only on specific admin action
  // In edit mode: hide working copy, pdf, word; show save+saveas grouped
  ['btn-view-pdf','btn-reset-page','btn-reset-all',
   'btn-save','btn-save-as','btn-upload','btn-import','divider-reset','divider-admin'].forEach(function(id){
    var b=document.getElementById(id); if(b) b.style.display=editMode?'none':'';
  });
  ['btn-save-edit'].forEach(function(id){
    var b=document.getElementById(id); if(b) b.style.display=editMode?'inline-flex':'none';
  });
  document.querySelectorAll('.section-title').forEach(function(t){
    t.contentEditable = editMode ? 'true' : 'false';
    t.style.background = editMode ? '#fffde7' : '';
    t.style.outline = editMode ? '1px dashed #E67E22' : '';
    t.style.padding = editMode ? '4px 8px' : '';
    t.style.borderRadius = editMode ? '4px' : '';
  });
  // Make section-title and card-header.mid editable (but add class to avoid click issues)
  document.querySelectorAll('.card-header.mid').forEach(function(h) {
    if(h.closest('#pdf-btn-bar')) return;
    h.setAttribute('data-editable', editMode ? 'true' : 'false');
    if(editMode) { h.style.outline='1px dashed rgba(255,255,255,0.5)'; h.style.cursor='text'; h.contentEditable='true'; }
    else { h.style.outline=''; h.style.cursor=''; h.contentEditable='false'; }
  });
  btn.style.background = editMode ? '#B7791F' : '';
  btn.style.color = editMode ? 'white' : '';
  // Re-render all checklists so drag/delete buttons appear/disappear
  var _srcMap = {s1:S1,s2:S2,s3:S3,s4:S4_items,s4pld:S4_items,s5m:S5_mandatory,s5:S5};
  var _contMap = {s1:'cl-s1',s2:'cl-s2',s3:'cl-s3',s4:'cl-s4',s4pld:'cl-s4pld',s5m:'cl-s5-mandatory',s5:'cl-s5'};
  ['s1','s2','s3','s4','s4pld','s5m','s5'].forEach(function(sec) {
    if(_srcMap[sec]) renderChecklist(_srcMap[sec], _contMap[sec], sec);
  });
  document.querySelectorAll('[id^="add-row-"]').forEach(el => {
    el.style.display = editMode ? 'flex' : 'none';
  });
  if(editMode) showToast('Edit mode ON. Click any checklist item to edit. Click lock when done.', 4000);
}

// ══════════════════════════════════════════════
// PHOTO MARKUP SYSTEM
// ══════════════════════════════════════════════
let pmuState = { tool:'pen', color:'#E53935', size:4, alpha:1, drawing:false, startX:0, startY:0, snapshot:null, strokePts:[], undoStack:[], photoRef:null, photoType:null, photoIdx:null, photoSubIdx:null };

function pmuSetTool(t) {
  pmuState.tool = t;
  ['pen','highlight','text','erase'].forEach(tt=>{
    const b = document.getElementById('pmu-btn-'+tt);
    if(b) b.style.background = tt===t ? '#C0392B' : '#555';
  });
}

function openPhotoMarkup(id, photoIdx) {
  // For checklist item photos
  const photos = clState[id]?.photos;
  if(!photos||!photos[photoIdx]) return;
  pmuState.photoRef = photos;
  pmuState.photoType = 'checklist';
  pmuState.photoKey = id;
  pmuState.photoIdx = photoIdx;
  _openPmuModal(photos[photoIdx].d);
}

function openDeficPhotoMarkup(safe, itemIdx, photoIdx) {
  const photos = deficiencies[safe]?.[itemIdx]?.photos;
  if(!photos||!photos[photoIdx]) return;
  pmuState.photoRef = photos;
  pmuState.photoType = 'deficiency';
  pmuState.photoKey = safe;
  pmuState.photoItemIdx = itemIdx;
  pmuState.photoIdx = photoIdx;
  _openPmuModal(photos[photoIdx].d);
}

function _openPmuModal(src) {
  const modal = document.getElementById('photo-markup-modal');
  const wrap = document.getElementById('pmu-canvas-wrap');
  const canvas = document.getElementById('pmu-canvas');
  const ctx = canvas.getContext('2d');
  pmuState.undoStack = [];
  // Load image onto canvas at full original size
  const img = new Image();
  img.onload = () => {
    canvas.width = img.naturalWidth;
    canvas.height = img.naturalHeight;
    // Scale canvas display to fit in viewport
    const maxW = window.innerWidth - 20;
    const maxH = window.innerHeight - 120;
    const scale = Math.min(1, Math.min(maxW/img.naturalWidth, maxH/img.naturalHeight));
    canvas.style.width = Math.round(img.naturalWidth * scale) + 'px';
    canvas.style.height = Math.round(img.naturalHeight * scale) + 'px';
    ctx.drawImage(img, 0, 0);
    modal.classList.add('open');
    pmuInitEvents(canvas, ctx);
  };
  img.src = src;
}

let pmuEventsInit = false;
function pmuInitEvents(canvas, ctx) {
  if(pmuEventsInit) return;
  pmuEventsInit = true;
  const getPos = (e) => {
    const r = canvas.getBoundingClientRect();
    const scX = canvas.width/r.width, scY = canvas.height/r.height;
    const src = e.touches ? e.touches[0] : e;
    return {x:(src.clientX-r.left)*scX, y:(src.clientY-r.top)*scY};
  };
  // Offscreen canvas for highlight
  const hlc = document.createElement('canvas');
  const drawHL = () => {
    const pts = pmuState.strokePts; if(!pts||pts.length<2) return;
    if(pmuState.snapshot) ctx.putImageData(pmuState.snapshot,0,0);
    hlc.width=canvas.width; hlc.height=canvas.height;
    const hx=hlc.getContext('2d');
    hx.clearRect(0,0,hlc.width,hlc.height);
    hx.strokeStyle=pmuState.color; hx.lineWidth=pmuState.size*2; hx.globalAlpha=1; hx.lineCap='round'; hx.lineJoin='round';
    hx.beginPath(); hx.moveTo(pts[0].x,pts[0].y);
    for(let i=1;i<pts.length;i++) hx.lineTo(pts[i].x,pts[i].y);
    hx.stroke();
    ctx.globalAlpha=pmuState.alpha*0.35; ctx.globalCompositeOperation='source-over';
    ctx.drawImage(hlc,0,0);
    ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
  };
  const applyStyle = () => {
    const st=pmuState;
    if(st.tool==='erase'){ctx.globalCompositeOperation='destination-out';ctx.strokeStyle='rgba(0,0,0,1)';ctx.lineWidth=st.size*3;ctx.globalAlpha=1;}
    else{ctx.globalCompositeOperation='source-over';ctx.strokeStyle=st.color;ctx.lineWidth=st.tool==='highlight'?st.size*2:st.size;ctx.globalAlpha=st.alpha;}
    ctx.lineCap='round';ctx.lineJoin='round';
  };
  const start = (e) => {
    e.preventDefault();
    const p=getPos(e); const st=pmuState;
    st.drawing=true;
    pmuState.undoStack.push(ctx.getImageData(0,0,canvas.width,canvas.height));
    if(pmuState.undoStack.length>20) pmuState.undoStack.shift();
    if(st.tool==='text'){
      st.drawing=false;
      const txt=prompt('Enter annotation text:');
      if(txt){
        ctx.globalCompositeOperation='source-over';
        ctx.font=`bold ${st.size*4+12}px Arial,sans-serif`;
        ctx.fillStyle=st.color; ctx.globalAlpha=st.alpha;
        ctx.fillText(txt,p.x,p.y);
        ctx.globalAlpha=1;
      }
      return;
    }
    if(st.tool==='highlight'){st.snapshot=ctx.getImageData(0,0,canvas.width,canvas.height);st.strokePts=[{x:p.x,y:p.y}];}
    else{ctx.beginPath();ctx.moveTo(p.x,p.y);}
  };
  const move = (e) => {
    e.preventDefault();
    const st=pmuState; if(!st.drawing) return;
    const p=getPos(e);
    if(st.tool==='highlight'){st.strokePts.push({x:p.x,y:p.y});drawHL();}
    else{applyStyle();ctx.lineTo(p.x,p.y);ctx.stroke();}
  };
  const end = (e) => {
    const st=pmuState;
    if(st.tool==='highlight'&&st.strokePts&&st.strokePts.length>1) drawHL();
    st.drawing=false; st.strokePts=[]; st.snapshot=null;
    ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
  };
  canvas.addEventListener('mousedown',start);
  canvas.addEventListener('mousemove',move);
  canvas.addEventListener('mouseup',end);
  canvas.addEventListener('mouseleave',end);
  canvas.addEventListener('touchstart',start,{passive:false});
  canvas.addEventListener('touchmove',move,{passive:false});
  canvas.addEventListener('touchend',end);
}

function pmuUndo() {
  const canvas=document.getElementById('pmu-canvas');
  const ctx=canvas.getContext('2d');
  if(pmuState.undoStack.length) ctx.putImageData(pmuState.undoStack.pop(),0,0);
}

function pmuSave() {
  const canvas=document.getElementById('pmu-canvas');
  const markedUpDataUrl = canvas.toDataURL('image/jpeg',0.95);
  // Save back to the photo object
  if(pmuState.photoRef && pmuState.photoIdx!=null) {
    pmuState.photoRef[pmuState.photoIdx].d = markedUpDataUrl;
    // Re-render thumbnails
    if(pmuState.photoType==='checklist') {
      const pg=document.getElementById('pg-'+pmuState.photoKey);
      if(pg) pg.innerHTML=renderThumbs(pmuState.photoKey);
    } else if(pmuState.photoType==='deficiency') {
      renderDeficThumbs(pmuState.photoKey, pmuState.photoItemIdx);
    }
  }
  pmuClose();
  showToast('✓ Photo markup saved');
  debounceAutosave();
}

function pmuClose() {
  document.getElementById('photo-markup-modal').classList.remove('open');
  pmuEventsInit = false; // allow re-init next time
  const canvas=document.getElementById('pmu-canvas');
  const ctx=canvas.getContext('2d');
  ctx.clearRect(0,0,canvas.width,canvas.height);
}

function renderDeficThumbs(safe, itemIdx) {
  const el=document.getElementById(`dpt-${safe}-${itemIdx}`);
  if(!el) return;
  const photos = deficiencies[safe]?.[itemIdx]?.photos||[];
  el.innerHTML = photos.map((p,j)=>`<div style="position:relative;display:inline-block;">
    <img src="${p.d}" onclick="openLightbox(deficiencies['${safe}'][${itemIdx}].photos,${j})" style="cursor:zoom-in;width:72px;height:72px;object-fit:cover;border-radius:4px;border:2px solid #eee;" title="Click to enlarge">
    <button onclick="event.stopPropagation();removeDeficPhoto('${safe}',${itemIdx},${j})" style="position:absolute;top:-5px;right:-5px;background:#c00;color:white;border:none;border-radius:50%;width:18px;height:18px;cursor:pointer;font-size:10px;padding:0;line-height:1;">✕</button>
    <button class="photo-markup-btn" onclick="event.stopPropagation();openDeficPhotoMarkup('${safe}',${itemIdx},${j})" title="Markup">✏</button>
  </div>`).join('');
}

function createTemplateCopy() {
  const msg = 'This will create a downloadable copy of this form with the current template content.\n\n' +
    'Instructions:\n' +
    '1. Click OK — a copy will be downloaded\n' +
    '2. Save it to your project folder with the project name\n' +
    '3. Open THAT copy to fill in project data\n' +
    '4. Keep this original template EMPTY for future projects';
  if(!confirm(msg)) return;
  const projName = document.getElementById('pi-projname')?.value?.trim() || 'New Project';
  const date = new Date().toISOString().slice(0,10);
  const filename = `ARENCON_FirePump_${projName.replace(/[^a-zA-Z0-9]/g,'_')}_${date}.html`;
  // Get current HTML content
  const blob = new Blob([document.documentElement.outerHTML], {type:'text/html'});
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = filename;
  document.body.appendChild(a);
  a.click();
  document.body.removeChild(a);
  URL.revokeObjectURL(a.href);
  showToast(`✓ Working copy downloaded: ${filename}`, 5000);
}
function publishForm() {
  const newRev = getNextPublishedRevision(formRevision);
  if (!confirm('Publish as revision ' + newRev + '?\n\nCurrent draft: ' + formRevision + '\nWill become: ' + newRev + '\n\nThis finalizes the current version.')) return;
  const pw = prompt('Enter administrator password to publish:');
  if (pw !== getActivePassword()) {
    if (pw !== null) showToast('Incorrect password. Publish cancelled.', 3000);
    return;
  }
  formRevision = newRev;
  updateRevisionDisplay();
  // Update template/form version field on publish
  const verEl = document.getElementById('pi-version');
  if(verEl) {
    const ts = new Date().toLocaleDateString('en-CA');
    if(!verEl.value) verEl.value = 'v1.0 — Published ' + ts;
    else verEl.value = verEl.value.replace(/ — Published .+$/, '') + ' — Published ' + ts;
  }
  debounceAutosave();
  showToast('Published as ' + newRev + '. Form version updated.', 4000);
}

function syncChecklistText(id, text) {
  // Update the stored text so re-renders use it
  if(clState[id]) clState[id].customText = text;
}

function showToast(msg, duration=2500) {
  let t = document.getElementById('app-toast');
  if(!t) {
    t = document.createElement('div');
    t.id = 'app-toast';
    t.style = 'position:fixed;bottom:24px;left:50%;transform:translateX(-50%);background:var(--slate);color:white;padding:12px 22px;border-radius:9px;font-size:13.5px;font-weight:500;z-index:9999;box-shadow:0 4px 20px rgba(0,0,0,.3);max-width:500px;text-align:center;transition:opacity .3s;';
    document.body.appendChild(t);
  }
  t.textContent = msg;
  t.style.opacity = '1';
  clearTimeout(t._timer);
  t._timer = setTimeout(()=>{ t.style.opacity='0'; }, duration);
}
// pldSupplyChart declared below with other chart vars
const pumpCurvePoints = [{ flow:'', psi:'' }];
// Independent pump curve points for 4b tab
const pldPumpCurvePoints = [{ flow:'', psi:'' }];
function addPldPumpCurvePoint() {
  pldPumpCurvePoints.push({flow:'',psi:''});
  renderPldPumpCurveTable();
}

function cid(section, idx) { return `${section}_${idx}`; }

// ══════════════════════════════════════════════════
// RENDER CHECKLISTS
// ══════════════════════════════════════════════════
// Custom items added by user per section
const customItems = {}; // { section: [ {num,text,ref} ] }


// Delete any checklist item (both built-in and custom) in edit mode
function deleteAnyChecklistItem(section, idx) {
  _pushUndo();
  if(!confirm('Delete this checklist item?')) return;
  var srcMap = {'s1':S1,'s2':S2,'s3':S3,'s4':S4_items,'s4pld':S4_items,'s5m':S5_mandatory,'s5':S5};
  var contMap = {'s1':'cl-s1','s2':'cl-s2','s3':'cl-s3','s4':'cl-s4','s4pld':'cl-s4pld','s5m':'cl-s5-mandatory','s5':'cl-s5'};
  var items = srcMap[section];
  if(!items) return;
  var customs = customItems[section] || [];
  var allItems = items.concat(customs);
  if(idx < items.length) {
    // Built-in item: mark as deleted by storing in a deletedItems set
    if(!deletedItems[section]) deletedItems[section] = new Set();
    deletedItems[section].add(idx);
  } else {
    // Custom item
    var ci = idx - items.length;
    if(customs[ci] !== undefined) customs.splice(ci, 1);
  }
  // Clean up clState for removed item and reindex
  reindexClState(section, items, customs);
  renderChecklist(items, contMap[section], section);
  updateProgress();
}

var deletedItems = {}; // { section: Set of deleted built-in indices }

function reindexClState(section, items, customs) {
  // Rebuild clState for this section with new indices
  var allItems = items.concat(customs);
  var deleted = deletedItems[section] || new Set();
  var newStates = {};
  var newIdx = 0;
  for(var i=0; i<allItems.length; i++) {
    if(i < items.length && deleted.has(i)) continue;
    var oldId = cid(section, i);
    var newId = cid(section, newIdx);
    if(clState[oldId]) {
      newStates[newId] = clState[oldId];
    }
    newIdx++;
  }
  // Clear old states for this section
  Object.keys(clState).forEach(function(k){
    if(k.startsWith(section+'_')) delete clState[k];
  });
  // Apply new states
  Object.assign(clState, newStates);
}

// Drag and drop reordering
var _clDragSection = null;
var _clDragIdx = null;

function clDragStart(e, section, idx) {
  _clDragSection = section;
  _clDragIdx = idx;
  e.dataTransfer.effectAllowed = 'move';
  e.target.closest('.cl-item').style.opacity = '0.5';
}
function clDragOver(e) {
  e.preventDefault();
  e.dataTransfer.dropEffect = 'move';
}
function clDrop(e, section, dropIdx) {
  e.preventDefault();
  _pushUndo();
  if(_clDragSection !== section || _clDragIdx === null || _clDragIdx === dropIdx) return;
  var srcMap = {'s1':S1,'s2':S2,'s3':S3,'s4':S4_items,'s4pld':S4_items,'s5m':S5_mandatory,'s5':S5};
  var contMap = {'s1':'cl-s1','s2':'cl-s2','s3':'cl-s3','s4':'cl-s4','s4pld':'cl-s4pld','s5m':'cl-s5-mandatory','s5':'cl-s5'};
  var items = srcMap[section];
  if(!items) return;
  var customs = customItems[section] || [];
  var allItems = items.concat(customs);
  // Swap items
  if(_clDragIdx < allItems.length && dropIdx < allItems.length) {
    var dragItem = allItems[_clDragIdx];
    var dragState = clState[cid(section, _clDragIdx)];
    var dropState = clState[cid(section, dropIdx)];
    // Swap in arrays
    if(_clDragIdx < items.length && dropIdx < items.length) {
      var tmp = items[_clDragIdx];
      items[_clDragIdx] = items[dropIdx];
      items[dropIdx] = tmp;
    }
    // Swap states
    clState[cid(section, _clDragIdx)] = dropState || {status:null,comment:'',photos:[],customText:''};
    clState[cid(section, dropIdx)] = dragState || {status:null,comment:'',photos:[],customText:''};
  }
  _clDragIdx = null;
  _clDragSection = null;
  renderChecklist(items, contMap[section], section);
}

function renderChecklist(items, containerId, section) {
  const container = document.getElementById(containerId);
  if (!container) return;
  container.innerHTML = '';
  const allItems = [...items, ...(customItems[section]||[])];
  var deleted = deletedItems[section] || new Set();
  var visIdx = 0;
  allItems.forEach((item, idx) => {
    if(idx < items.length && deleted.has(idx)) return; // skip deleted built-in items
    const id = cid(section, visIdx);
    if (!clState[id]) clState[id] = { status:null, comment:'', photos:[], customText:'' };
    const el = buildItem(id, item, section, visIdx, idx >= items.length);
    container.appendChild(el);
    visIdx++;
  });
  // Add row button (always shown at bottom)
  const addBtn = document.createElement('div');
  addBtn.id = 'add-row-'+containerId;
  addBtn.style = 'display:' + (editMode ? 'flex' : 'none') + ';justify-content:center;margin-top:8px;';
  addBtn.innerHTML = `<button class="btn btn-outline btn-sm" style="border-style:dashed;gap:6px;" onclick="addChecklistRow('${items.length}','${containerId}','${section}')">
    <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="16"/><line x1="8" y1="12" x2="16" y2="12"/></svg>
    Add Row
  </button>`;
  container.appendChild(addBtn);
}

function addChecklistRow(baseCount, containerId, section) {
  const existing = customItems[section]||[];
  const newNum = parseInt(baseCount) + existing.length + 1;
  const newItem = { num: 'C'+newNum, text: 'New checklist item — click Edit Checklist to edit this text' };
  if(!customItems[section]) customItems[section] = [];
  customItems[section].push(newItem);
  // Find the source items array
  const srcMap = {'s1':S1,'s2':S2,'s3':S3,'s4':S4_items,'s4pld':S4_items,'s5m':S5_mandatory,'s5':S5};
  renderChecklist(srcMap[section]||[], containerId, section);
  showToast('✓ Row added. Enable Edit mode to customize the text.');
}

function deleteChecklistRow(section, idx, baseLen) {
  const customIdx = idx - baseLen;
  if(customItems[section] && customIdx >= 0) {
    customItems[section].splice(customIdx, 1);
    const contMap = {'s1':'cl-s1','s2':'cl-s2','s3':'cl-s3','s4':'cl-s4','s4pld':'cl-s4pld','s5m':'cl-s5-mandatory','s5':'cl-s5'};
    const srcMap = {'s1':S1,'s2':S2,'s3':S3,'s4':S4_items,'s4pld':S4_items,'s5m':S5_mandatory,'s5':S5};
    renderChecklist(srcMap[section]||[], contMap[section], section);
  }
}

function buildItem(id, item, section, idx, isCustom) {
  const s = clState[id];
  const div = document.createElement('div');
  div.className = `cl-item${s.status ? ' s-'+s.status : ''}`;
  div.id = 'ci-'+id;
  div.innerHTML = `
    <div class="item-main" ${editMode ? 'draggable="true" ondragstart="clDragStart(event,\''+section+'\','+idx+')" ondragover="clDragOver(event)" ondrop="clDrop(event,\''+section+'\','+idx+')"' : ''}>
      ${editMode ? '<div style="cursor:grab;padding:0 6px;color:#aaa;font-size:16px;" title="Drag to reorder">⠿</div>' : ''}
      <div class="item-num">${(function(){
        var sec=section.replace('s4pld','4b').replace('s5m','5').replace('s','');
        var offset = section==='s5' ? 3 : 0;
        return sec+'.'+(idx+1+offset);
      })()}</div>
      <div style="flex:1">
        <div class="item-text" contenteditable="${editMode ? 'true' : 'false'}" 
             id="text-${id}"
             style="${editMode ? 'background:#fffde7;border-radius:4px;padding:2px 4px;outline:1px solid var(--warn);cursor:text;' : ''}"
             oninput="clState['${id}'].customText=this.innerText;syncChecklistText('${id}',this.innerText)"
             title="${editMode ? 'Click to edit item text' : ''}">${s.customText || item.text}</div>
        
      </div>
      <div class="item-controls">
        <button class="tog tog-yes${s.status==='yes'?' on':''}" onclick="setStatus('${id}','yes')">✓ YES</button>
        <button class="tog tog-no${s.status==='no'?' on':''}" onclick="setStatus('${id}','no')">✗ NO</button>
        <button class="tog tog-na${s.status==='na'?' on':''}" onclick="setStatus('${id}','na')">— N/A</button>
        ${editMode ? '<button class="tog" style="background:#fee;color:#c00;border-color:#c00;font-size:11px;padding:4px 8px;" onclick="deleteAnyChecklistItem(\''+section+'\','+idx+')">✕ Del</button>' : ''}
      </div>
      <span class="cl-timestamp" style="font-size:10px;color:var(--silver);white-space:nowrap;margin-left:4px;">${s.timestamp ? '🕐 '+s.timestamp : ''}</span>
    </div>
    <div class="item-detail${s.status==='no'?' open':''}" id="id-${id}">
      <div>
        <div class="detail-label">Comment / Deficiency Note</div>
        <textarea class="comment-input" oninput="clState['${id}'].comment=this.value">${s.comment}</textarea>
      </div>
      <div>
        <div class="detail-label">Photos</div>
        <div class="photo-zone" ondragover="handleDragOver(event,'${id}')" ondragleave="handleDragLeave(event,'${id}')" ondrop="handleDrop(event,'${id}')">
          <div class="photo-zone-inner">
            <button class="photo-upload-btn" onclick="triggerPhoto('${id}')">
              <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="13" rx="2"/><circle cx="8.5" cy="9.5" r="1.5"/><polyline points="21,15 16,10 5,21"/></svg>
              Add Photo
            </button>
            <span class="photo-hint">or drag &amp; drop</span>
          </div>
          <div class="photo-grid" id="pg-${id}">${renderThumbs(id)}</div>
        </div>
      </div>
    </div>`;
  return div;
}

// Lightbox state
let lbPhotos = [];
let lbIdx = 0;

// ── Checklist item photo helpers ──
function toggleClPhoto(id) {
  const zone = document.getElementById(`cl-photo-zone-${id}`);
  if(zone) zone.style.display = zone.style.display==='none' ? 'block' : 'none';
}
function clPhotoUpload(id) {
  currentPhotoId = '__cl_'+id;
  const fi = document.getElementById('global-file-input');
  fi.value=''; fi.click();
}
function clPhotoDrop(e, id) {
  e.preventDefault();
  Array.from(e.dataTransfer.files).filter(f=>f.type.startsWith('image/')).forEach(f=>{
    const r=new FileReader();
    r.onload=ev=>{ addClPhoto(id, {d:ev.target.result,n:f.name}); };
    r.readAsDataURL(f);
  });
}
function addClPhoto(id, photo) {
  if(!clState[id]) clState[id]={status:'',comment:'',photos:[]};
  if(!clState[id].photos) clState[id].photos=[];
  clState[id].photos.push(photo);
  renderClPhotoThumbs(id);
  debounceAutosave();
}
function removeClPhoto(id, i) {
  clState[id].photos.splice(i,1);
  renderClPhotoThumbs(id);
  debounceAutosave();
}
function renderClPhotoThumbs(id) {
  const el = document.getElementById(`cl-photo-thumbs-${id}`);
  if(!el) return;
  const photos = (clState[id]&&clState[id].photos)||[];
  el.innerHTML = photos.map((p,i)=>`
    <div style="position:relative;display:inline-block;">
      <img src="${p.d}" onclick="openLightbox(clState['${id}'].photos,${i})"
           style="width:68px;height:68px;object-fit:cover;border-radius:4px;border:2px solid #ddd;cursor:zoom-in;transition:.1s;" title="Click to markup at full resolution" onmouseover="this.style.border='2px solid #2196F3'" onmouseout="this.style.border='2px solid #ddd'">
      <button onclick="removeClPhoto('${id}',${i})"
              style="position:absolute;top:-5px;right:-5px;background:#c00;color:white;border:none;border-radius:50%;width:16px;height:16px;cursor:pointer;font-size:9px;padding:0;line-height:1;">✕</button>
    </div>`).join('');
}
// ── Lightbox markup state ──
let lbTool = 'pen';
let lbDrawing = false;
let lbMarkupCtx = null;
let lbMarkupUndo = [];

function setLbTool(t) {
  lbTool = t;
  var shapes=['line','arrow','circle','square','triangle'];
  ['pen','highlight','text','erase','shapes'].forEach(function(id){
    var b=document.getElementById('lbt-'+id);
    if(b) b.style.background=(id===t||(id==='shapes'&&shapes.indexOf(t)>=0))?'#2196F3':'rgba(255,255,255,.15)';
  });
  var dd=document.getElementById('lb-shapes-dd');
  if(dd) dd.style.display='none';
}
function downloadLbPhoto(){
  var img=document.getElementById('lightbox-img');
  var mk=document.getElementById('lb-markup-canvas');
  if(!img||!mk) return;
  var c=document.createElement('canvas');
  c.width=img.naturalWidth||mk.width; c.height=img.naturalHeight||mk.height;
  var cx=c.getContext('2d');
  cx.drawImage(img,0,0,c.width,c.height);
  cx.drawImage(mk,0,0,c.width,c.height);
  var a=document.createElement('a');
  a.download='markup_'+Date.now()+'.png'; a.href=c.toDataURL('image/png'); a.click();
}

function initLbMarkup() {
  const img = document.getElementById('lightbox-img');
  const canvas = document.getElementById('lb-markup-canvas');
  if(!canvas || !img) return;
  // Wait for image to be laid out
  const setSize = () => {
    const w = img.offsetWidth, h = img.offsetHeight;
    if(!w || !h) { requestAnimationFrame(setSize); return; }
    canvas.width = img.naturalWidth || w;
    canvas.height = img.naturalHeight || h;
    canvas.style.width = w + 'px';
    canvas.style.height = h + 'px';
    lbMarkupCtx = canvas.getContext('2d');
    lbMarkupCtx.clearRect(0,0,canvas.width,canvas.height);
    lbMarkupUndo = [];
    initLbEvents(canvas);
  };
  if(img.complete) setSize(); else img.onload = setSize;
}

let lbEventsInit = false;
let lbStartX = 0, lbStartY = 0;
function initLbEvents(canvas) {
  if(lbEventsInit) return; lbEventsInit = true;
  const getP = (e) => {
    const r = canvas.getBoundingClientRect();
    const sx = canvas.width/r.width, sy = canvas.height/r.height;
    const t = e.touches ? e.touches[0] : e;
    return {x:(t.clientX-r.left)*sx, y:(t.clientY-r.top)*sy};
  };
  canvas.addEventListener('mousedown', e => {
    const sz = parseInt(document.getElementById('lbt-size')?.value)||6;
    const col = document.getElementById('lbt-color')?.value||'#FF0000';
    const p = getP(e);
    lbStartX = p.x; lbStartY = p.y;
    if(lbTool==='text') {
      const fs = parseInt(document.getElementById('lbt-fontsize')?.value)||24;
      const txt = prompt('Enter text:');
      if(txt && lbMarkupCtx) {
        lbMarkupUndo.push(lbMarkupCtx.getImageData(0,0,canvas.width,canvas.height));
        lbMarkupCtx.save();
        lbMarkupCtx.font = `bold ${fs}px Arial,sans-serif`;
        lbMarkupCtx.fillStyle = col;
        lbMarkupCtx.strokeStyle = 'white';
        lbMarkupCtx.lineWidth = fs/12;
        lbMarkupCtx.strokeText(txt, p.x, p.y);
        lbMarkupCtx.fillText(txt, p.x, p.y);
        lbMarkupCtx.restore();
      }
      return;
    }
    lbDrawing = true;
    lbMarkupUndo.push(lbMarkupCtx.getImageData(0,0,canvas.width,canvas.height));
    if(lbMarkupCtx) {
      lbMarkupCtx.beginPath();
      lbMarkupCtx.moveTo(p.x, p.y);
      applyLbStyle(lbMarkupCtx, lbTool, col, sz);
    }
  });
  canvas.addEventListener('mousemove', e => {
    if(!lbDrawing || !lbMarkupCtx) return;
    const sz = parseInt(document.getElementById('lbt-size')?.value)||6;
    const col = document.getElementById('lbt-color')?.value||'#FF0000';
    const p = getP(e);
    if(['arrow','line','circle','square','triangle'].indexOf(lbTool)>=0) {
      var snap = lbMarkupUndo[lbMarkupUndo.length-1];
      if(snap) lbMarkupCtx.putImageData(snap,0,0);
      applyLbStyle(lbMarkupCtx,lbTool,col,sz);
      drawLbShape(lbMarkupCtx,lbTool,lbStartX,lbStartY,p.x,p.y,sz);
    } else {
      applyLbStyle(lbMarkupCtx, lbTool, col, sz);
      lbMarkupCtx.lineTo(p.x, p.y);
      lbMarkupCtx.stroke();
      lbMarkupCtx.beginPath();
      lbMarkupCtx.moveTo(p.x, p.y);
    }
  });
  const endDraw = (e) => {
    if(!lbDrawing || !lbMarkupCtx) { lbDrawing=false; return; }
    const sz = parseInt(document.getElementById('lbt-size')?.value)||6;
    const col = document.getElementById('lbt-color')?.value||'#FF0000';
    if(['arrow','line','circle','square','triangle'].indexOf(lbTool)>=0 && e) {
      var p = getP(e);
      var snap = lbMarkupUndo[lbMarkupUndo.length-1];
      if(snap) lbMarkupCtx.putImageData(snap,0,0);
      applyLbStyle(lbMarkupCtx,lbTool,col,sz);
      drawLbShape(lbMarkupCtx,lbTool,lbStartX,lbStartY,p.x,p.y,sz);
    }
    lbMarkupCtx.globalCompositeOperation='source-over'; lbMarkupCtx.globalAlpha=1;
    lbDrawing = false;
  };
  canvas.addEventListener('mouseup', endDraw);
  canvas.addEventListener('mouseleave', () => { lbDrawing=false; if(lbMarkupCtx){lbMarkupCtx.globalCompositeOperation='source-over';lbMarkupCtx.globalAlpha=1;} });
  canvas.addEventListener('touchstart', e=>{e.preventDefault(); const me={clientX:e.touches[0].clientX,clientY:e.touches[0].clientY}; canvas.dispatchEvent(new MouseEvent('mousedown',me));},{passive:false});
  canvas.addEventListener('touchmove', e=>{e.preventDefault(); const me={clientX:e.touches[0].clientX,clientY:e.touches[0].clientY}; canvas.dispatchEvent(new MouseEvent('mousemove',me));},{passive:false});
  canvas.addEventListener('touchend', e=>{e.preventDefault(); lbDrawing=false;},{passive:false});
  // Size slider label
  const sizeInput = document.getElementById('lbt-size');
  if(sizeInput) sizeInput.oninput = ()=>{ document.getElementById('lbt-size-lbl').textContent = sizeInput.value+'px'; };
  var opacInput = document.getElementById('lbt-opacity');
  if(opacInput) opacInput.oninput = function(){ document.getElementById('lbt-opacity-lbl').textContent = opacInput.value+'%'; };
}

function applyLbStyle(ctx, tool, col, sz) {
  var opEl=document.getElementById('lbt-opacity');
  var opac=opEl?(parseInt(opEl.value)||100)/100:1;
  if(tool==='erase') {
    ctx.globalCompositeOperation='destination-out';
    ctx.strokeStyle='rgba(0,0,0,1)'; ctx.lineWidth=Math.max(sz,16); ctx.globalAlpha=1;
  } else if(tool==='highlight') {
    ctx.globalCompositeOperation='source-over';
    ctx.strokeStyle=col; ctx.lineWidth=sz*3; ctx.globalAlpha=opac*0.35;
  } else {
    ctx.globalCompositeOperation='source-over';
    ctx.strokeStyle=col; ctx.lineWidth=sz; ctx.globalAlpha=opac;
  }
  ctx.lineCap='round'; ctx.lineJoin='round'; ctx.fillStyle=col;
}

function drawLbShape(ctx,tool,x1,y1,x2,y2,sz){
  if(tool==='arrow'){drawArrow(ctx,x1,y1,x2,y2,sz*1.5);}
  else if(tool==='line'){ctx.beginPath();ctx.moveTo(x1,y1);ctx.lineTo(x2,y2);ctx.stroke();}
  else if(tool==='circle'){ctx.beginPath();ctx.ellipse((x1+x2)/2,(y1+y2)/2,Math.abs(x2-x1)/2||1,Math.abs(y2-y1)/2||1,0,0,Math.PI*2);ctx.stroke();}
  else if(tool==='square'){ctx.strokeRect(Math.min(x1,x2),Math.min(y1,y2),Math.abs(x2-x1),Math.abs(y2-y1));}
  else if(tool==='triangle'){ctx.beginPath();ctx.moveTo((x1+x2)/2,y1);ctx.lineTo(x1,y2);ctx.lineTo(x2,y2);ctx.closePath();ctx.stroke();}
}
function drawArrow(ctx, x1,y1,x2,y2,size) {
  ctx.beginPath(); ctx.moveTo(x1,y1); ctx.lineTo(x2,y2); ctx.stroke();
  const angle = Math.atan2(y2-y1,x2-x1);
  ctx.beginPath();
  ctx.moveTo(x2,y2);
  ctx.lineTo(x2-size*Math.cos(angle-0.4),y2-size*Math.sin(angle-0.4));
  ctx.lineTo(x2-size*Math.cos(angle+0.4),y2-size*Math.sin(angle+0.4));
  ctx.closePath(); ctx.fill();
}

function undoLbMarkup() {
  if(!lbMarkupCtx || !lbMarkupUndo.length) return;
  const snap = lbMarkupUndo.pop();
  const c = document.getElementById('lb-markup-canvas');
  lbMarkupCtx.putImageData(snap,0,0);
}

function clearLbMarkup() {
  if(!lbMarkupCtx) return;
  const c = document.getElementById('lb-markup-canvas');
  lbMarkupUndo.push(lbMarkupCtx.getImageData(0,0,c.width,c.height));
  lbMarkupCtx.clearRect(0,0,c.width,c.height);
}

function saveLbMarkup() {
  const img = document.getElementById('lightbox-img');
  const mkCanvas = document.getElementById('lb-markup-canvas');
  if(!img || !mkCanvas) return;
  // Flatten image + markup onto a new canvas at ORIGINAL resolution
  const out = document.createElement('canvas');
  out.width = img.naturalWidth || mkCanvas.width;
  out.height = img.naturalHeight || mkCanvas.height;
  const outCtx = out.getContext('2d');
  outCtx.drawImage(img, 0, 0, out.width, out.height);
  outCtx.drawImage(mkCanvas, 0, 0, out.width, out.height);
  const merged = out.toDataURL('image/jpeg', 0.98);
  // Save back to the photo
  const p = lbPhotos[lbIdx];
  if(p && typeof p === 'object') p.d = merged;
  else if(typeof p === 'string') lbPhotos[lbIdx] = merged;
  // Update lb-download link
  document.getElementById('lb-download').href = merged;
  showToast('✓ Markup saved to photo');
  // Re-render thumbnails if there's an active photo context
  if(lbPhotoCtx) { lbPhotoCtx.renderer(); }
  // Clear markup canvas (markup is now baked in)
  lbMarkupCtx.clearRect(0,0,mkCanvas.width,mkCanvas.height);
  lbMarkupUndo = [];
  img.src = merged;
}

let lbPhotoCtx = null; // context for re-rendering after save

function openLightbox(photos, idx, ctx) {
  lbPhotos = photos;
  lbIdx = typeof idx === 'number' ? idx : 0;
  lbPhotoCtx = ctx || null;
  const lb = document.getElementById('photo-lightbox');
  lb.style.display = 'flex';
  lbEventsInit = false; // re-init events each open (canvas may have changed)
  showLbPhoto();
  document.addEventListener('keydown', lbKeyHandler);
}

function lbKeyHandler(e) {
  if(e.key==='ArrowRight') lightboxNav(1);
  else if(e.key==='ArrowLeft') lightboxNav(-1);
  else if(e.key==='Escape') closeLightbox();
}

function showLbPhoto() {
  const p = lbPhotos[lbIdx];
  if(!p) return;
  const src = (typeof p === 'object') ? (p.d || p) : p;
  const img = document.getElementById('lightbox-img');
  img.src = src;
  document.getElementById('lb-download').href = src;
  document.getElementById('lightbox-label').textContent = `Photo ${lbIdx+1} of ${lbPhotos.length} — use toolbar above to markup`;
  document.getElementById('lb-prev').style.opacity = lbIdx===0?'0.3':'1';
  document.getElementById('lb-next').style.opacity = lbIdx===lbPhotos.length-1?'0.3':'1';
  // Init markup canvas after image loads
  lbEventsInit = false;
  initLbMarkup();
}

function lightboxNav(dir) {
  lbIdx = Math.max(0, Math.min(lbPhotos.length-1, lbIdx+dir));
  showLbPhoto();
}

function closeLightbox() {
  document.getElementById('photo-lightbox').style.display='none';
  document.removeEventListener('keydown', lbKeyHandler);
  lbDrawing=false; lbMarkupCtx=null; lbEventsInit=false;
}
// Backdrop click handled in window.load

function renderThumbs(id) {
  const photos = clState[id]?.photos||[];
  return photos.map((p,i)=>`
    <div class="photo-thumb" style="width:96px;height:96px;">
      <img src="${p.d}" onclick="openLightbox(clState['${id}'].photos,${i})" style="cursor:zoom-in;width:100%;height:100%;object-fit:cover;" title="Click to enlarge — full resolution">
      <button class="photo-remove" onclick="removePhoto('${id}',${i})">✕</button>
      <button class="photo-markup-btn" onclick="event.stopPropagation();openPhotoMarkup('${id}',${i})" title="Markup this photo">✏</button>
    </div>`).join('');
}

function setStatus(id, status) {
  const prev = clState[id].status;
  clState[id].status = (prev===status) ? null : status;
  clState[id].timestamp = clState[id].status ? new Date().toLocaleString('en-CA', {year:'numeric',month:'2-digit',day:'2-digit',hour:'2-digit',minute:'2-digit',second:'2-digit',hour12:false}) : null;
  const el = document.getElementById('ci-'+id);
  if(!el) return;
  el.className = 'cl-item' + (clState[id].status ? ' s-'+clState[id].status : '');
  ['yes','no','na'].forEach(function(s){
    var btn = el.querySelector('.tog-'+s);
    if(btn) btn.classList.toggle('on', clState[id].status===s);
  });
  var tsEl = el.querySelector('.cl-timestamp');
  if(tsEl) tsEl.textContent = clState[id].timestamp ? '🕐 '+clState[id].timestamp : '';
  var detail = document.getElementById('id-'+id);
  if(detail) {
    detail.classList.toggle('open', clState[id].status==='no');
  }
  updateProgress();
  updateVerdict();
}

// ── PHOTO ──
let currentPhotoId = null;
function triggerPhoto(id) { currentPhotoId = id; const fi = document.getElementById('global-file-input'); fi.value=''; fi.click(); }
document.getElementById('global-file-input').addEventListener('change', function(e){
  if(this._target === '__flowtestpld') {
    const f=e.target.files[0]; if(!f) return;
    const r=new FileReader();
    r.onload=ev=>{ flowTestPhotosPld.push({d:ev.target.result,n:f.name}); renderFlowTestThumbsPld(); };
    r.readAsDataURL(f);
    this._target=null; return;
  }
  if(currentPhotoId) handleFiles(currentPhotoId, e.target.files, false);
  else if(deficPhotoCurrentId !== null) handleFiles(deficPhotoCurrentId, e.target.files, true);
});
function handleFiles(id, files, isDefic) {
  Array.from(files).forEach(f => {
    if(!f.type.startsWith('image/')) return;
    const r = new FileReader();
    r.onload = e => {
      compressImage(e.target.result, 1600, 0.85, function(compressed){
        if(isDefic) {
          deficiencies[id].photos.push({d:compressed,n:f.name});
          renderDeficThumbs(id);
          updateDeficSummary();
        } else {
          clState[id].photos.push({d:compressed,n:f.name});
          document.getElementById('pg-'+id).innerHTML = renderThumbs(id);
          document.getElementById('id-'+id).classList.add('open');
        }
      });
    };
    r.readAsDataURL(f);
  });
}
function removePhoto(id,i){ clState[id].photos.splice(i,1); document.getElementById('pg-'+id).innerHTML=renderThumbs(id); }
function handleDragOver(e,id){ e.preventDefault(); e.currentTarget.classList.add('drag-over'); }
function handleDragLeave(e,id){ e.currentTarget.classList.remove('drag-over'); }
function handleDrop(e,id){ e.preventDefault(); e.currentTarget.classList.remove('drag-over'); handleFiles(id,e.dataTransfer.files,false); }

// ── PROGRESS ──
function updateProgress() {
  let total=0, yes=0, no=0, na=0;
  for(const v of Object.values(clState)){
    total++;
    if(v.status==='yes') yes++;
    else if(v.status==='no') no++;
    else if(v.status==='na') na++;
  }
  const ans=yes+no+na;
  const pct = total ? Math.round(ans/total*100) : 0;
  document.getElementById('prog-fill').style.width = pct+'%';
  document.getElementById('prog-label').textContent = `${ans} / ${total} (${pct}%)`;
  document.getElementById('cnt-yes').textContent = `✓ ${yes}`;
  document.getElementById('cnt-no').textContent = `✗ ${no}`;
  document.getElementById('cnt-na').textContent = `— ${na}`;
  // Update tab dots for sections with unselected items
  var secCounts = {};
  for(var k in clState) {
    var sec = k.split('_')[0];
    if(!secCounts[sec]) secCounts[sec] = {total:0,done:0};
    secCounts[sec].total++;
    if(clState[k].status) secCounts[sec].done++;
  }
  ['s1','s2','s3','s4','s4pld','s5'].forEach(function(sec){
    var dot = document.getElementById('dot-'+sec);
    if(dot) {
      var c = secCounts[sec];
      dot.className = 'tab-dot' + (c && c.done < c.total ? ' visible' : '');
    }
  });
  var missing = total - ans;
  var missEl = document.getElementById('cnt-missing');
  if(missEl) missEl.textContent = missing > 0 ? '⚠ ' + missing + ' pending' : '';
  if(missEl) missEl.style.display = missing > 0 ? '' : 'none';
}

// ══════════════════════════════════════════════════
// BATTERY TEST TABLE
// ══════════════════════════════════════════════════
const BAT_TESTS = ['Auto Test #1','Auto Test #2','Auto Test #3','Manual Test #1','Manual Test #2','Manual Test #3'];
const batData = { b1: BAT_TESTS.map(()=>0), b2: BAT_TESTS.map(()=>0) };

function renderBatTable(tbody_id, bKey) {
  const tbody = document.getElementById(tbody_id);
  tbody.innerHTML = '';
  BAT_TESTS.forEach((label, i) => {
    const tr = document.createElement('tr');
    tr.innerHTML = `<td>${label}</td><td style="white-space:nowrap;"><input type="number" min="0" step="0.1" value="${batData[bKey][i]||''}" placeholder="0" style="width:70px;-moz-appearance:textfield;text-align:right;padding-right:4px;" oninput="this.value=this.value.replace(/^0+(\\d)/,'$1');batData['${bKey}'][${i}]=+this.value||0;updateBatTotals()"> <span style="font-size:12px;color:#888;">s</span></td>`;
    tbody.appendChild(tr);
  });
  // Total row
  const tot = document.createElement('tr');
  tot.className='total-row'; tot.id=`bat-tot-${bKey}`;
  tot.innerHTML = `<td><strong>Subtotal</strong></td><td id="bat-sub-${bKey}"><strong>0.00 s</strong></td>`;
  tbody.appendChild(tot);
}

function updateBatTotals() {
  const b1=batData.b1.reduce((a,b)=>a+b,0);
  const b2=batData.b2.reduce((a,b)=>a+b,0);
  document.getElementById('bat-sub-b1').innerHTML=`<strong>${b1.toFixed(2)} s</strong>`;
  document.getElementById('bat-sub-b2').innerHTML=`<strong>${b2.toFixed(2)} s</strong>`;
  const cum = b1+b2;
  document.getElementById('cum-total').textContent = cum.toFixed(2);
  const pfRow = document.getElementById('pf-row');
  if(cum <= 45){
    pfRow.innerHTML=`<span class="pass">✓ PASS — Total duration ${cum.toFixed(2)}s ≤ 45s</span>`;
    pfRow.style.background='var(--yes-bg)';
  } else {
    pfRow.innerHTML=`<span class="fail">✗ FAIL — Total duration ${cum.toFixed(2)}s exceeds 45s. Engine shall run 5 min at full speed for remaining tests.</span>`;
    pfRow.style.background='var(--no-bg)';
  }
}

// ── GLOBAL TABLE INPUT DELEGATION (prevents re-render / focus loss bug) ──
document.addEventListener('input', function(e) {
  const el = e.target;
  // Remove leading zeros from number inputs globally
  if(el.type==='number' && el.value.length>1 && el.value[0]==='0' && el.value[1]!=='.') {
    el.value = el.value.replace(/^0+(?=\d)/, '');
  }
  const tbl = el.dataset.tbl;
  const idx = parseInt(el.dataset.idx);
  const field = el.dataset.field;
  if(!tbl || isNaN(idx) || !field) return;
  if(tbl === 'std') {
    stdData[idx][field] = el.value;
    updateStdCalcCells(idx);
    if(['flow','suction','discharge','cutsheet'].includes(field)) {
      clearTimeout(stdChartTimer);
      stdChartTimer = setTimeout(() => { updateChart(); updateVerdict(); }, 120);
    }
  } else if(tbl === 'pld') {
    pldData[idx][field] = el.value;
    updatePldCalcCells(idx);
    // Debounce chart updates so rapid typing doesn't freeze
    clearTimeout(pldChartTimer);
    pldChartTimer = setTimeout(() => { refreshAllCharts(); }, 120);
  }
  debounceAutosave();
});
let pldChartTimer = null;
let stdChartTimer = null;

// Autosave on any other input change (non-table inputs)
document.addEventListener('change', function(e) {
  if (!e.target.dataset.tbl) debounceAutosave();
});

// ══════════════════════════════════════════════════
// PUMP PERFORMANCE TABLES
// ══════════════════════════════════════════════════
const STD_ROWS = [
  { pct:'0%', flow:0, label:'Churn' },
  { pct:'100%', flow:null, label:'Rated' },
  { pct:'150%', flow:null, label:'Overload' },
];
const PLD_ROWS = [
  {pct:'0%',   defaultFlow:0},
  {pct:'25%',  defaultFlow:500},
  {pct:'50%',  defaultFlow:1000},
  {pct:'75%',  defaultFlow:1500},
  {pct:'100%', defaultFlow:2000},
  {pct:'125%', defaultFlow:2500},
  {pct:'150%', defaultFlow:3000},
];

const stdData = STD_ROWS.map(r=>({...r, cutsheet:'', placard:'', suction:'', discharge:'', rpm:''}));
const pldData = PLD_ROWS.map((r,i)=>({...r, flow:i===0?0:'', cutsheet:'', placard:'', suc_no:'', dis_no:'', rpm_no:'', suc_w:'', dis_w:'', rpm_w:''}));


// Auto-fill flow ratings from rated flow — user can still overwrite
function autoFillStdFlows() {
  var rated = parseFloat(document.getElementById('pm-rated-flow').value);
  if(!rated || rated <= 0) return;
  // 0% = 0, 100% = rated, 150% = rated * 1.5
  var flows = [0, rated, rated * 1.5];
  flows.forEach(function(f, i) {
    if(stdData[i]) {
      stdData[i].flow = f;
    }
  });
  renderStdTable();
  updateChart3pt();
  debounceAutosave();
}

function autoFillPldFlows() {
  var rated = parseFloat(document.getElementById('pm-rated-flow-pld').value);
  if(!rated || rated <= 0) return;
  // 0%=0, 25%=0.25x, 50%=0.5x, 75%=0.75x, 100%=1x, 125%=1.25x, 150%=1.5x
  var pcts = [0, 0.25, 0.5, 0.75, 1.0, 1.25, 1.5];
  pcts.forEach(function(p, i) {
    if(pldData[i]) {
      pldData[i].flow = Math.round(rated * p);
    }
  });
  renderPldTable();
  updatePldChart();
  updatePldNetChart();
  debounceAutosave();
}

function renderStdTable() {
  const tbody = document.getElementById('std-tbody');
  if(!tbody) return;
  tbody.innerHTML = '';
  stdData.forEach((row, i) => {
    const tr = document.createElement('tr');
    tr.id = `std-row-${i}`;
    tr.innerHTML = `
      <td><strong>${row.pct}</strong></td>
      <td><input type="number" value="${i===0?'0':(row.flow||'')}" placeholder="gpm" data-field="flow" data-idx="${i}" data-tbl="std" style="width:70px;${i===0?'background:#eee;color:#555;':''}" ${i===0?'readonly':''} ></td>
      <td><input type="number" value="${row.cutsheet||''}" placeholder="psi" data-field="cutsheet" data-idx="${i}" data-tbl="std" style="width:60px"></td>
      <td><input type="number" value="${row.placard||''}" placeholder="psi" data-field="placard" data-idx="${i}" data-tbl="std" style="width:60px"></td>
      <td><input type="number" value="${row.suction||''}" placeholder="psi" data-field="suction" data-idx="${i}" data-tbl="std" style="width:60px"></td>
      <td><input type="number" value="${row.discharge||''}" placeholder="psi" data-field="discharge" data-idx="${i}" data-tbl="std" style="width:65px"></td>
      <td class="calc-cell" id="std-net-${i}">—</td>
      <td><input type="number" value="${row.rpm||''}" placeholder="RPM" data-field="rpm" data-idx="${i}" data-tbl="std" style="width:70px"></td>
      <td id="std-pf-${i}">—</td>`;
    tbody.appendChild(tr);
    updateStdCalcCells(i);
  });
}

function updateStdCalcCells(i) {
  const row = stdData[i];
  const net = (parseFloat(row.discharge)||0) - (parseFloat(row.suction)||0);
  const cutsheet = parseFloat(row.cutsheet)||0;
  const placard = parseFloat(row.placard)||0;
  var passFail = '—';
  if(cutsheet && net) {
    if(placard && placard < cutsheet) passFail = '<span class="fail">✗ FAIL</span>';
    else passFail = net >= cutsheet*0.95 ? '<span class="pass">✓ PASS</span>' : '<span class="fail">✗ FAIL</span>';
  }
  const netEl = document.getElementById(`std-net-${i}`);
  const pfEl = document.getElementById(`std-pf-${i}`);
  if(netEl) netEl.textContent = net ? net.toFixed(1) : '—';
  if(pfEl) pfEl.innerHTML = passFail;
}

// Rows that require w/o PLD testing (0%, 100%, 150% only per NFPA 20)
const PLD_NO_SKIP = new Set([1,2,3,5]); // indices of 25%, 50%, 75%, 125% — skip w/o PLD columns

function renderPldTable() {
  const tbody = document.getElementById('pld-tbody');
  tbody.innerHTML = '';
  pldData.forEach((row, i) => {
    const skipNoPLD = PLD_NO_SKIP.has(i); // these rows don't get w/o PLD testing
    const grayCell = 'background:#f0f2f5;color:#aaa;text-align:center;font-size:11px;font-style:italic;';
    const tr = document.createElement('tr');
    if (skipNoPLD) tr.style.background = '#fafbfc';
    tr.innerHTML = `
      <td><strong>${row.pct}</strong></td>
      <td><input type="number" value="${i===0?'0':(row.flow||'')}" placeholder="gpm" data-field="flow" data-idx="${i}" data-tbl="pld" style="width:65px;${i===0?'background:#eee;color:#555;':''}" ${i===0?'readonly':''} ></td>
      <td><input type="number" value="${row.cutsheet||''}" placeholder="psi" data-field="cutsheet" data-idx="${i}" data-tbl="pld" style="width:55px"></td>
      <td><input type="number" value="${row.placard||''}" placeholder="psi" data-field="placard" data-idx="${i}" data-tbl="pld" style="width:55px"></td>
      ${skipNoPLD
        ? `<td colspan="4" style="${grayCell}padding:6px;">Not required (0%, 100%, 150% only)</td>`
        : `<td><input type="number" value="${row.suc_no||''}" placeholder="psi" data-field="suc_no" data-idx="${i}" data-tbl="pld" style="width:55px"></td>
           <td><input type="number" value="${row.dis_no||''}" placeholder="psi" data-field="dis_no" data-idx="${i}" data-tbl="pld" style="width:55px"></td>
           <td class="calc-cell" id="pld-net-no-${i}" style="background:#e8f0fe;">—</td>
           <td><input type="number" value="${row.rpm_no||''}" placeholder="RPM" data-field="rpm_no" data-idx="${i}" data-tbl="pld" style="width:60px"></td>`
      }
      <td><input type="number" value="${row.suc_w||''}" placeholder="psi" data-field="suc_w" data-idx="${i}" data-tbl="pld" style="width:55px"></td>
      <td><input type="number" value="${row.dis_w||''}" placeholder="psi" data-field="dis_w" data-idx="${i}" data-tbl="pld" style="width:55px"></td>
      <td class="calc-cell" id="pld-net-w-${i}" style="background:#e8f5e9;">—</td>
      <td><input type="number" value="${row.rpm_w||''}" placeholder="RPM" data-field="rpm_w" data-idx="${i}" data-tbl="pld" style="width:60px"></td>
      <td id="pld-pf-${i}">—</td>`;
    tbody.appendChild(tr);
    updatePldCalcCells(i);
  });
}

function updatePldCalcCells(i) {
  const skipNoPLD = PLD_NO_SKIP.has(i);
  const row = pldData[i];
  const netNo = skipNoPLD ? null : (parseFloat(row.dis_no)||0)-(parseFloat(row.suc_no)||0);
  const netW = (parseFloat(row.dis_w)||0)-(parseFloat(row.suc_w)||0);
  const cutsheet = parseFloat(row.cutsheet)||0;
  const checkNet = skipNoPLD ? netW : netNo;
  const placard = parseFloat(row.placard)||0;
  var passFail = '\u2014';
  if(cutsheet && checkNet) {
    if(placard && placard < cutsheet) passFail = '<span class="fail">\u2717 FAIL</span>';
    else passFail = checkNet >= cutsheet*0.95 ? '<span class="pass">\u2713 PASS</span>' : '<span class="fail">\u2717 FAIL</span>';
  }
  const noEl = document.getElementById('pld-net-no-'+i);
  const wEl = document.getElementById('pld-net-w-'+i);
  const pfEl = document.getElementById('pld-pf-'+i);
  if(noEl && netNo !== null) noEl.textContent = netNo ? netNo.toFixed(1) : '\u2014';
  else if(noEl && netNo === null) {} // skip rows have no noEl
  if(wEl) wEl.textContent = netW ? netW.toFixed(1) : '\u2014';
  if(pfEl) pfEl.innerHTML = passFail;
}
function togglePLDTable() {
  const isPLD = document.getElementById('pm-type').value === 'pld';
  document.getElementById('std-table-wrap').style.display = isPLD ? 'none' : '';
  document.getElementById('pld-table-wrap').style.display = isPLD ? '' : 'none';
}

// ══════════════════════════════════════════════════
// PUMP CURVE POINTS
// ══════════════════════════════════════════════════
function renderPumpCurveTable() {
  const tbody = document.getElementById('pump-curve-tbody');
  if(!tbody) return;
  tbody.innerHTML = '';
  pumpCurvePoints.forEach((pt, i) => {
    const tr = document.createElement('tr');
    tr.innerHTML = `
      <td><input type="number" value="${pt.flow}" placeholder="gpm" oninput="pumpCurvePoints[${i}].flow=+this.value||'';refreshAllCharts()"></td>
      <td><input type="number" value="${pt.psi}" placeholder="psi" oninput="pumpCurvePoints[${i}].psi=+this.value||'';refreshAllCharts()"></td>
      <td><button class="btn btn-danger btn-sm" onclick="removePumpCurvePoint(${i})" style="padding:3px 8px;font-size:11px;">✕</button></td>`;
    tbody.appendChild(tr);
  });
}
function addPumpCurvePoint() { pumpCurvePoints.push({flow:'',psi:''}); renderPumpCurveTable(); }
function removePumpCurvePoint(i) { pumpCurvePoints.splice(i,1); renderPumpCurveTable(); refreshAllCharts(); }

// ══════════════════════════════════════════════════
// CHART
// ══════════════════════════════════════════════════

// Transform Q to Q^1.85 space for NFPA hydraulic chart
function toHW(q) { return q <= 0 ? 0 : Math.pow(q, 1.85); }
function fromHW(hw) { return hw <= 0 ? 0 : Math.pow(hw, 1/1.85); }

// Old v10 chart functions removed — see new chart architecture below

function updateVerdict() {
  const el = document.getElementById('report-verdict');
  if (!el) return;

  // 1. Check all checklist sections
  var allSections = ['s1','s2','s3','s4','s4pld','s5'];
  var hasAnyNo = false;
  var hasAnyResponse = false;
  allSections.forEach(function(sec){
    var srcMap = {s1:S1,s2:S2,s3:S3,s5:S5};
    var items = srcMap[sec];
    if(!items) return;
    items.forEach(function(_,idx){
      var id = cid(sec,idx);
      var st = clState[id] && clState[id].status;
      if(st) hasAnyResponse = true;
      if(st === 'no') hasAnyNo = true;
    });
  });

  // 2. Check deficiencies
  var allDefs = contractors.flatMap(function(n){ return deficiencies[n]||[]; });
  var hasDeficiencies = allDefs.length > 0;
  var openIAR = allDefs.some(function(d){ return d.iarStatus && d.status !== 'resolved'; });
  var hasNonIARDefic = allDefs.some(function(d){ return !d.iarStatus && d.status !== 'resolved'; });

  // 3. Get TCC selection
  var tccVal = (document.getElementById('test-result')||{}).value || '';

  // 4. Performance check
  var perfResults = stdData.map(function(r){
    var net = (parseFloat(r.discharge)||0) - (parseFloat(r.suction)||0);
    var cs = parseFloat(r.cutsheet)||0;
    return (cs && net) ? (net >= cs * 0.95) : null;
  }).filter(function(x){ return x !== null; });

  // Don't show verdict if nothing entered
  if(!hasAnyResponse && perfResults.length === 0 && !hasDeficiencies) {
    el.style.display = 'none'; return;
  }

  var resultText, bgCol;

  // Rule: Any checklist 'No' -> downgrade to conditional pass at best
  if(hasAnyNo && openIAR) {
    resultText = '\u2717  OVERALL: FAIL \u2014 Checklist items marked NO + unresolved IAR deficiencies';
    bgCol = '#C0392B';
  }
  else if(hasAnyNo && tccVal==='fail') {
    resultText = '\u2717  OVERALL: FAIL \u2014 Consultant selected FAIL';
    bgCol = '#C0392B';
  }
  else if(hasAnyNo) {
    resultText = '\u26A0  OVERALL: CONDITIONAL PASS \u2014 One or more checklist items marked NO';
    bgCol = '#E67E22';
  }
  // Rule: Open IAR deficiency -> FAIL
  else if(openIAR) {
    resultText = '\u2717  OVERALL: FAIL \u2014 Unresolved IAR deficiencies';
    bgCol = '#C0392B';
  }
  // Rule: All yes/NA, no deficiencies → PASS
  else if(!hasDeficiencies && !hasAnyNo && perfResults.length > 0 && perfResults.every(function(r){return r===true;})) {
    resultText = '\u2713  OVERALL: PASS \u2014 All performance points met, no deficiencies';
    bgCol = '#1A7A4A';
  }
  // Rule: Non-IAR deficiencies exist → consultant chooses from dropdown
  else if(hasNonIARDefic || hasDeficiencies) {
    if(tccVal === 'pass') {
      resultText = '\u2713  OVERALL: PASS \u2014 Deficiencies noted but not IAR, consultant approved';
      bgCol = '#1A7A4A';
    } else if(tccVal === 'conditional') {
      resultText = '\u26A0  OVERALL: CONDITIONAL PASS \u2014 Non-IAR deficiencies noted';
      bgCol = '#E67E22';
    } else if(tccVal === 'fail') {
      resultText = '\u2717  OVERALL: FAIL \u2014 Major deficiencies identified';
      bgCol = '#C0392B';
    } else {
      resultText = '\u26A0  Select test result above \u2014 Non-IAR deficiencies require consultant decision';
      bgCol = '#78909C';
    }
  }
  // Rule: Performance not fully met
  else if(perfResults.length > 0 && !perfResults.every(function(r){return r===true;})) {
    if(tccVal === 'conditional') {
      resultText = '\u26A0  OVERALL: CONDITIONAL PASS \u2014 Performance data does not fully meet cutsheet';
      bgCol = '#E67E22';
    } else if(tccVal === 'fail') {
      resultText = '\u2717  OVERALL: FAIL \u2014 Performance requirements not met';
      bgCol = '#C0392B';
    } else {
      resultText = '\u26A0  Review required \u2014 Performance data does not meet cutsheet';
      bgCol = '#E67E22';
    }
  }
  // Default: PASS
  else {
    resultText = '\u2713  OVERALL: PASS \u2014 All requirements met';
    bgCol = '#1A7A4A';
  }

  el.style.display = 'block';
  el.style.background = bgCol;
  el.style.color = 'white';
  el.textContent = resultText;
}

// Sync supply/demand fields between 3-pt and 7-pt PLD tabs
function syncSupply(field, value) {
  const map = {
    'static-flow':  ['ws-static-flow', 'pld-ws-static-flow'],
    'static-psi':   ['ws-static-psi',  'pld-ws-static-psi'],
    'res-flow':     ['ws-res-flow',    'pld-ws-res-flow'],
    'res-psi':      ['ws-res-psi',     'pld-ws-res-psi'],
  };
  const ids = map[field] || [];
  ids.forEach(id => {
    const el = document.getElementById(id);
    if (el && el.value !== String(value)) el.value = value;
  });
}
function syncDemand(field, value) {
  const map = {
    'spr-flow':  ['dem-spr-flow', 'pld-dem-spr-flow'],
    'spr-psi':   ['dem-spr-psi',  'pld-dem-spr-psi'],
    'hose-flow': ['dem-hose-flow','pld-dem-hose-flow'],
  };
  const ids = map[field] || [];
  ids.forEach(id => {
    const el = document.getElementById(id);
    if (el && el.value !== String(value)) el.value = value;
  });
}
function renderPldPumpCurveTable() {
  const tbody = document.getElementById('pld-pump-curve-tbody');
  if (!tbody) return;
  tbody.innerHTML = '';
  pldPumpCurvePoints.forEach((pt, i) => {
    const tr = document.createElement('tr');
    tr.innerHTML = `
      <td><input type="number" value="${pt.flow}" placeholder="gpm" oninput="pldPumpCurvePoints[${i}].flow=+this.value||'';updatePldChart();updatePldNetChart()"></td>
      <td><input type="number" value="${pt.psi}" placeholder="psi" oninput="pldPumpCurvePoints[${i}].psi=+this.value||'';updatePldChart();updatePldNetChart()"></td>
      <td><button class="btn btn-danger btn-sm" onclick="pldPumpCurvePoints.splice(${i},1);renderPldPumpCurveTable();updatePldChart()" style="padding:3px 8px;font-size:11px;">✕</button></td>`;
    tbody.appendChild(tr);
  });
}

// 3pt tab demand calc (independent)
function calcTotalDemand3pt() {
  const sf = parseFloat(document.getElementById('dem-spr-flow')?.value)||0;
  const sp = parseFloat(document.getElementById('dem-spr-psi')?.value)||0;
  const hf = parseFloat(document.getElementById('dem-hose-flow')?.value)||0;
  const tf = sf + hf;
  const dfEl = document.getElementById('dem-flow'); if(dfEl) dfEl.value = tf||'';
  const dpEl = document.getElementById('dem-psi');  if(dpEl) dpEl.value = sp||'';
  const tfl = document.getElementById('dem-total-flow');
  const tps = document.getElementById('dem-total-psi');
  if(tfl) tfl.textContent = tf>0 ? tf.toLocaleString()+' gpm' : '—';
  if(tps) tps.textContent = sp>0 ? sp+' psi' : '—';
  updateChart3pt();
}
// 4b tab demand calc (independent)
function calcTotalDemandPld() {
  const sf = parseFloat(document.getElementById('pld-dem-spr-flow')?.value)||0;
  const sp = parseFloat(document.getElementById('pld-dem-spr-psi')?.value)||0;
  const hf = parseFloat(document.getElementById('pld-dem-hose-flow')?.value)||0;
  const tf = sf + hf;
  const dfEl = document.getElementById('pld-dem-flow'); if(dfEl) dfEl.value = tf||'';
  const dpEl = document.getElementById('pld-dem-psi');  if(dpEl) dpEl.value = sp||'';
  const tfl = document.getElementById('pld-dem-total-flow');
  const tps = document.getElementById('pld-dem-total-psi');
  if(tfl) tfl.textContent = tf>0 ? tf.toLocaleString()+' gpm' : '—';
  if(tps) tps.textContent = sp>0 ? sp+' psi' : '—';
  updatePldChart(); updatePldNetChart();
}
// legacy alias
function calcTotalDemand() { calcTotalDemand3pt(); }

// ── Global Chart.js performance settings ──
if (typeof Chart !== 'undefined') {
  Chart.defaults.animation = false;
  Chart.defaults.animations = false;
  Chart.defaults.transitions = {};
}

// Helper: get flow from a table row, falling back to defaultFlow when user hasn't entered a value
// This ensures 0% (churn) rows with flow=0 are plotted even when the input is empty
function rowFlow(r) {
  const v = r.flow;
  if(v !== '' && v !== null && v !== undefined) {
    const n = parseFloat(v);
    if(!isNaN(n)) return n;
  }
  return (r.defaultFlow !== undefined) ? r.defaultFlow : NaN;
}

// Shared x-axis tick builder (hydraulic spacing)
const _hwRawTicks = [0,250,500,750,1000,1250,1500,1750,2000,2250,2500,2750,3000,3500,4000,4500,5000,6000,8000];
const hwTicks = (axis) => {
  // Find the data max across axis, add 12% padding, snap to the next tick
  const dataMax = axis.max || 3500;
  const target = dataMax * 1.05;
  let lastTick = _hwRawTicks[_hwRawTicks.length - 1];
  for (let i = 0; i < _hwRawTicks.length; i++) {
    if (_hwRawTicks[i] >= target) { lastTick = _hwRawTicks[i]; break; }
  }
  // Build ticks up to and including lastTick
  axis.ticks = _hwRawTicks.filter(q => q <= lastTick).map(q => ({ value: q }));
  // CRITICAL: force axis.max to exactly the last tick so grid lines reach the edge
  axis.max = lastTick;
  axis.min = 0;
};
const tickCb = v => Number.isInteger(v) ? v.toLocaleString() : Math.round(v).toLocaleString();

// Chart handles
let supplyChart = null;     // kept as legacy var (unused in UI but PDF still refs)
let chart3pt = null;        // Chart A: 3-pt discharge w/o PRV & PLD
let pldChart = null;        // Chart B: 7-pt discharge + supply/demand overlays
let netPerfChart = null;    // Chart C: net pressure both phases

// Dark-mode-aware chart color helpers
function _chartStroke() { return document.body.classList.contains('dark-mode') ? 'rgba(34,37,45,0.95)' : 'white'; }
function _chartStrokeW() { return document.body.classList.contains('dark-mode') ? 3 : 4; }
function _chartGrid() { return document.body.classList.contains('dark-mode') ? 'rgba(255,255,255,.1)' : 'rgba(0,0,0,.05)'; }
function _chartLabelColor(lightCol) {
  if(!document.body.classList.contains('dark-mode')) return lightCol;
  var map = {'#1A7A4A':'#5aca7a','#0D47A1':'#60a0e0','#1565C0':'#60a0e0','#D35400':'#e8a050','#5B2D8E':'#b080e0','#E53935':'#f07070','#2C4770':'#7a9fc8','#9C27B0':'#c070d0','#E67E22':'#e8a050'};
  return map[lightCol] || lightCol;
}
let pldSupplyChart = null;  // legacy var (removed from UI, kept to avoid ref errors)

// PLD row indices that are skipped in w/o PRV & PLD (only 0%,100%,150% = indices 0,4,6)
// PLD_NO_SKIP defined above near renderPldTable

// ══════════════════════════════════════════════════
// INDEPENDENT DATA BUILDERS — 3pt tab and 4b tab use separate input IDs
// ══════════════════════════════════════════════════

// Build supply line from ANY set of input IDs
function buildSupplyLineFrom(staticFlowId, staticPsiId, resFlowId, resPsiId) {
  const sf = parseFloat(document.getElementById(staticFlowId)?.value)||0;
  const sp = parseFloat(document.getElementById(staticPsiId)?.value);
  const rf = parseFloat(document.getElementById(resFlowId)?.value);
  const rp = parseFloat(document.getElementById(resPsiId)?.value);
  if(isNaN(sp)||isNaN(rf)||isNaN(rp)||rf<=0||rp<0) return [];
  const pts = [];
  const steps = 24;
  for(let i=0;i<=steps;i++){
    const q = sf + (rf - sf) * (i/steps);
    const ratio = rf > 0 ? Math.pow(Math.max(q,0)/rf, 1.85) : 0;
    const p = sp - (sp - rp) * ratio;
    if(p >= 0) pts.push({x:Math.round(q), y:parseFloat(p.toFixed(1))});
  }
  return pts;
}

// 3pt tab supply line
function buildSupplyLine3pt() {
  return buildSupplyLineFrom('ws-static-flow','ws-static-psi','ws-res-flow','ws-res-psi');
}
// 4b tab supply line (independent)
function buildSupplyLinePld() {
  return buildSupplyLineFrom('pld-ws-static-flow','pld-ws-static-psi','pld-ws-res-flow','pld-ws-res-psi');
}
// legacy alias
function buildSupplyLine() { return buildSupplyLine3pt(); }

// 3pt pump curve (shared pumpCurvePoints array)
function buildPumpCurveLine() {
  return pumpCurvePoints.filter(p=>p.flow!==''&&p.psi!=='').map(p=>({x:+p.flow,y:+p.psi})).sort((a,b)=>a.x-b.x);
}
// 4b independent pump curve
function buildPldPumpCurveLine() {
  return pldPumpCurvePoints.filter(p=>p.flow!==''&&p.psi!=='').map(p=>({x:+p.flow,y:+p.psi})).sort((a,b)=>a.x-b.x);
}

// 3pt demand helpers (use dem-* ids)
function getDemandPoint3pt() {
  const df = parseFloat(document.getElementById('dem-flow')?.value);
  const dp = parseFloat(document.getElementById('dem-psi')?.value);
  return (!isNaN(df)&&!isNaN(dp)&&df>0) ? [{x:df,y:dp}] : [];
}
function getSprDemLine3pt() {
  const sf = parseFloat(document.getElementById('dem-spr-flow')?.value)||0;
  const sp = parseFloat(document.getElementById('dem-spr-psi')?.value)||0;
  return (sf>0&&sp>0) ? [{x:0,y:0},{x:sf,y:sp}] : [];
}
function getOhlLine3pt() {
  const sf = parseFloat(document.getElementById('dem-spr-flow')?.value)||0;
  const sp = parseFloat(document.getElementById('dem-spr-psi')?.value)||0;
  const hf = parseFloat(document.getElementById('dem-hose-flow')?.value)||0;
  if(hf<=0||sp<=0) return [];
  return [{x:sf,y:sp},{x:sf+hf,y:sp}];
}
// Sprinkler demand point only (endpoint of SD diagonal, shown separately)
function getSprDemPoint3pt() {
  const sf = parseFloat(document.getElementById('dem-spr-flow')?.value)||0;
  const sp = parseFloat(document.getElementById('dem-spr-psi')?.value)||0;
  return (sf>0&&sp>0) ? [{x:sf,y:sp}] : [];
}

// 4b demand helpers (use pld-dem-* ids)
function getDemandPointPld() {
  const df = parseFloat(document.getElementById('pld-dem-flow')?.value);
  const dp = parseFloat(document.getElementById('pld-dem-psi')?.value);
  return (!isNaN(df)&&!isNaN(dp)&&df>0) ? [{x:df,y:dp}] : [];
}
function getSprDemLinePld() {
  const sf = parseFloat(document.getElementById('pld-dem-spr-flow')?.value)||0;
  const sp = parseFloat(document.getElementById('pld-dem-spr-psi')?.value)||0;
  return (sf>0&&sp>0) ? [{x:0,y:0},{x:sf,y:sp}] : [];
}
function getOhlLinePld() {
  const sf = parseFloat(document.getElementById('pld-dem-spr-flow')?.value)||0;
  const sp = parseFloat(document.getElementById('pld-dem-spr-psi')?.value)||0;
  const hf = parseFloat(document.getElementById('pld-dem-hose-flow')?.value)||0;
  if(hf<=0||sp<=0) return [];
  return [{x:sf,y:sp},{x:sf+hf,y:sp}];
}
function getSprDemPointPld() {
  const sf = parseFloat(document.getElementById('pld-dem-spr-flow')?.value)||0;
  const sp = parseFloat(document.getElementById('pld-dem-spr-psi')?.value)||0;
  return (sf>0&&sp>0) ? [{x:sf,y:sp}] : [];
}

// legacy aliases for any remaining code that uses old names
function getDemandPoint() { return getDemandPoint3pt(); }
function getSprDemLine() { return getSprDemLine3pt(); }
function getOhlLine() { return getOhlLine3pt(); }


// ── Pitot Pressure Rows ──
var pitotCounts={'3a':0,'4b':0};
function initPitotRows(tab){for(var i=0;i<3;i++)addPitotRow(tab);}
function addPitotRow(tab){
  if(pitotCounts[tab]>=8){showToast('Maximum 8 pitot rows');return;}
  pitotCounts[tab]++;var n=pitotCounts[tab];
  var c=document.getElementById('pitot-'+tab);if(!c)return;
  var row=document.createElement('div');row.id='pr-'+tab+'-'+n;
  row.style.cssText='display:flex;gap:8px;align-items:center;margin-bottom:6px;padding:6px 8px;background:#F7F8FA;border-radius:6px;';
  var outletOpts='';for(var o=1;o<=6;o++)outletOpts+='<option value="'+o+'">'+o+'</option>';
  row.innerHTML='<span style="font-size:12px;font-weight:700;color:var(--silver);min-width:55px;">Pitot #'+n+'</span>'
    +'<input type="number" placeholder="Pressure (psi)" id="pp-'+tab+'-'+n+'" style="flex:1;padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:12.5px;">'
    +'<input type="number" placeholder="Flow (gpm)" id="pf-'+tab+'-'+n+'" oninput="calcPitotTotal(this.id.split(\'-\')[1])" style="flex:1;padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:12.5px;">'
    +'<select id="po-'+tab+'-'+n+'" onchange="calcPitotTotal(this.id.split(\'-\')[1])" style="width:85px;padding:5px 4px;border:1.5px solid var(--border);border-radius:5px;font-size:12px;background:white;" title="Number of Outlets">'+outletOpts+'</select>'
    +'<button onclick="removePitotRow(this.parentElement.id.split(\'-\')[1],this.parentElement.id.split(\'-\')[2])" style="background:none;border:none;color:#C0392B;cursor:pointer;font-size:14px;">✕</button>';
  c.appendChild(row);
}
function removePitotRow(tab,n){var r=document.getElementById('pr-'+tab+'-'+n);if(r)r.remove();calcPitotTotal(tab);}
function calcPitotTotal(tab){
  var t=0;
  for(var i=1;i<=8;i++){
    var fe=document.getElementById('pf-'+tab+'-'+i);
    var oe=document.getElementById('po-'+tab+'-'+i);
    if(fe){var flow=parseFloat(fe.value)||0;var outlets=parseInt(oe?oe.value:'1')||1;t+=flow*outlets;}
  }
  var el=document.getElementById('pitot-total-'+tab);
  if(el) el.textContent='Combined Total Flow: '+t.toFixed(1)+' gpm';
}
// ══════════════════════════════════════════════════
// CHART A: 3-Point Combined Performance + Water Supply & Demand
// Datasets: 0=supply, 1=pumpCurve, 2=measuredDis, 3=netPressure,
//           4=staticPt, 5=residualPt, 6=sprDemLine, 7=sprDemPt, 8=ohlLine, 9=totalDemand
// ══════════════════════════════════════════════════
// Smart label helper — returns offset anchor so labels never stack
function smartAlign(allDatasets, dsIdx, ptIdx, defaultAlign) {
  // We return a safe direction by scanning all annotated points from all datasets
  return defaultAlign || 'top';
}

function initChart3pt() {
  const canvas = document.getElementById('chart3pt');
  if(!canvas||chart3pt) return;
  const F = {size:10,weight:'600',family:"'Outfit',sans-serif"};
  const F2 = {size:9,weight:'600',family:"'Outfit',sans-serif"};
  // Helper: only label first & last points of a line dataset
  function firstLastFormatter(prefix, dsIdx) {
    return function(val, ctx) {
      if(!val) return '';
      var d = ctx.chart.data.datasets[dsIdx].data;
      var i = ctx.dataIndex;
      if(d.length === 1) return prefix + val.x.toLocaleString() + ' gpm\n@ ' + val.y + ' psi';
      if(i === 0) return prefix + val.x.toLocaleString() + ' gpm\n@ ' + val.y + ' psi';
      if(i === d.length - 1) return prefix + val.x.toLocaleString() + ' gpm\n@ ' + val.y + ' psi';
      return '';
    };
  }
  function firstLastAlign(isFirst, isLast) {
    return function(ctx) {
      var i = ctx.dataIndex, n = ctx.dataset.data.length;
      if(n === 1) return 'top';
      if(i === 0) return isFirst || 'right';
      if(i === n-1) return isLast || 'left';
      return 'top';
    };
  }
  chart3pt = new Chart(canvas.getContext('2d'), {
    type:'scatter',
    data:{ datasets:[
      // 0: Available Supply
      { label:'Available Supply', data:[], clip:10, borderColor:'#2196F3', backgroundColor:'rgba(33,150,243,.07)',
        showLine:true, fill:true, tension:0, pointRadius:function(ctx){var d=ctx.dataset.data;return(ctx.dataIndex===0||ctx.dataIndex===d.length-1)?5:0;}, borderWidth:2, datalabels:{display:false}},
      // 1: Pump Curve
      { label:'Pump Curve (Mfr.)', data:[], borderColor:'#C0392B', backgroundColor:'transparent',
        showLine:true, fill:false, borderDash:[6,4], pointRadius:4, borderWidth:2, datalabels:{display:false}},
      // 2: Discharge pressure
      { label:'Discharge Pressure (Measured)', data:[], borderColor:'#1A7A4A', backgroundColor:'rgba(26,122,74,.12)',
        showLine:true, fill:false, tension:0, pointRadius:7, borderWidth:2.5,
        datalabels:{ display:true, clip:false,
          formatter: firstLastFormatter('', 2),
          align: firstLastAlign('right','left'),
          anchor:'end', offset:12, color:_chartLabelColor('#1A7A4A'), font:F,
          textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW()}},
      // 3: Net Pressure
      { label:'Net Pressure (Discharge \u2212 Suction)', data:[], borderColor:'#2196F3', backgroundColor:'transparent',
        showLine:true, fill:false, tension:0, pointRadius:5, borderWidth:2, borderDash:[4,2],
        datalabels:{ display:true, clip:false,
          formatter: function(val, ctx) {
            if(!val) return '';
            var d = ctx.chart.data.datasets[3].data;
            var i = ctx.dataIndex;
            if(d.length===1 || i===0 || i===d.length-1) return 'Net: '+val.y+' psi';
            return '';
          },
          align: firstLastAlign('left','right'),
          anchor:'start', offset:14, color:_chartLabelColor('#1565C0'), font:F2,
          textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW()}},
      // 4: Static supply point
      { label:'_staticPt', data:[], borderColor:'#0D47A1', backgroundColor:'#1565C0',
        pointStyle:'circle', pointRadius:6, showLine:false,
        datalabels:{ display:true, clip:false, align:'bottom', anchor:'start', offset:8,
          color:_chartLabelColor('#0D47A1'), font:F, textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW(),
          formatter:function(val){return val?'Static: '+val.y+' psi':'';}}},
      // 5: Residual supply point
      { label:'_residualPt', data:[], borderColor:'#0D47A1', backgroundColor:'#2196F3',
        pointStyle:'triangle', pointRadius:7, showLine:false,
        datalabels:{ display:true, clip:false, align:'right', anchor:'end', offset:10,
          color:_chartLabelColor('#0D47A1'), font:F, textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW(),
          formatter:function(val){return val?'Residual: '+val.x.toLocaleString()+' gpm @ '+val.y+' psi':'';}}},
      // 6: SD diagonal
      { label:'Sprinkler Demand Line (SD)', data:[], borderColor:'#E67E22', backgroundColor:'transparent',
        showLine:true, fill:false, tension:0, pointRadius:0, borderWidth:2, borderDash:[5,3], datalabels:{display:false}},
      // 7: SD point
      { label:'_sprDemPt', data:[], borderColor:'#E67E22', backgroundColor:'#E67E22',
        pointStyle:'circle', pointRadius:8, showLine:false,
        datalabels:{ display:true, clip:false, align:'top', anchor:'end', offset:10,
          color:_chartLabelColor('#D35400'), font:F, textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW(),
          formatter:function(val){return val?'SD: '+val.x.toLocaleString()+' gpm @ '+val.y+' psi':'';}}},
      // 8: OHL
      { label:'Outside Hose Allow. (OHL)', data:[], borderColor:'#E67E22', backgroundColor:'transparent',
        showLine:true, fill:false, tension:0, pointRadius:0, borderWidth:2.5, borderDash:[2,5], datalabels:{display:false}},
      // 9: Total demand diamond
      { label:'Total System Demand', data:[], borderColor:'#805AD5', backgroundColor:'#805AD5',
        pointStyle:'rectRot', pointRadius:11, showLine:false,
        datalabels:{ display:true, clip:false, align:'right', anchor:'center', offset:16,
          color:_chartLabelColor('#5B2D8E'), font:F, textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW(),
          formatter:function(val){return val?'Total System Demand\n'+val.x.toLocaleString()+' gpm @ '+val.y+' psi':'';}}},
      // 10: PRV line
      { label:'PRV Rating', data:[], borderColor:'#E53935', backgroundColor:'transparent',
        showLine:true, fill:false, tension:0, pointRadius:0, borderWidth:2, borderDash:[8,4],
        datalabels:{ display:true, clip:false,
          formatter:function(val,ctx){ var d=ctx.chart.data.datasets[10].data; return d.length&&ctx.dataIndex===d.length-1?'PRV @ '+val.y+' psi':''; },
          align:'right', anchor:'end', offset:6, color:_chartLabelColor('#E53935'), font:F, textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW()}},
      // 11: Cutsheet line
      { label:'Cutsheet (Design)', data:[], borderColor:'#2C4770', backgroundColor:'transparent',
        showLine:true, fill:false, tension:0, pointRadius:3, borderWidth:1.8, borderDash:[6,4],
        datalabels:{ display:true, clip:false,
          formatter: function(val,ctx){ var d=ctx.chart.data.datasets[11].data; var i=ctx.dataIndex; return (d.length===1||i===0||i===d.length-1)?'CS: '+val.y+' psi':''; },
          align:'bottom', anchor:'start', offset:6, color:_chartLabelColor('#2C4770'), font:F2, textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW()-1}},
      // 12: Placard line
      { label:'Placard', data:[], borderColor:'#9C27B0', backgroundColor:'transparent',
        showLine:true, fill:false, tension:0, pointRadius:3, borderWidth:1.8, borderDash:[3,3],
        datalabels:{ display:true, clip:false,
          formatter: function(val,ctx){ var d=ctx.chart.data.datasets[12].data; var i=ctx.dataIndex; return (d.length===1||i===0||i===d.length-1)?'PL: '+val.y+' psi':''; },
          align:'top', anchor:'end', offset:6, color:_chartLabelColor('#9C27B0'), font:F2, textStrokeColor:_chartStroke(), textStrokeWidth:_chartStrokeW()-1}},
    ]},
    options:{
      responsive:true, maintainAspectRatio:false, animation:false,
      layout:{ padding:{ top:25, right:window.innerWidth<=768?20:200, bottom:10, left:window.innerWidth<=768?5:10 } },
      plugins:{
        legend:{ display:true, position:'bottom', maxHeight:60,
          labels:{font:{family:"'Outfit',sans-serif",size:10}, padding:8, boxWidth:18,
            filter:function(item){return typeof item.text==='string'&&!item.text.startsWith('_');}}},
        datalabels:{clip:false}
      },
      scales:{
        x:{ type:'linear', min:0, title:{display:true,text:'Flow Rate (US gpm)',font:{size:12,weight:'600'}},
          grid:{color:_chartGrid()}, afterBuildTicks:hwTicks, ticks:{maxTicksLimit:14,callback:tickCb} },
        y:{ beginAtZero:true, afterDataLimits:function(axis){axis.max=Math.ceil(axis.max*1.15/10)*10;}, title:{display:true,text:'Pressure (psi)',font:{size:12,weight:'600'}},
          grid:{color:_chartGrid()}, min:0 }
      }
    }
  });
}


function buildCutsheetLine3pt() {
  return stdData.filter(function(r){return r.flow!==null&&r.cutsheet;})
    .map(function(r){return {x:parseFloat(r.flow)||0, y:parseFloat(r.cutsheet)||0};})
    .sort(function(a,b){return a.x-b.x;});
}
function buildPlacardLine3pt() {
  return stdData.filter(function(r){return r.flow!==null&&r.placard;})
    .map(function(r){return {x:parseFloat(r.flow)||0, y:parseFloat(r.placard)||0};})
    .sort(function(a,b){return a.x-b.x;});
}

function updateChart3pt() {
  if(!chart3pt) return;
  // Discharge — ONLY from stdData (4a), never from pldData (4b)
  const stdDis = stdData.map(r=>{
    const f=rowFlow(r); var d=parseFloat(r.discharge);
    if(isNaN(f)||isNaN(d)) return null;
    return {x:f,y:d};
  }).filter(Boolean).sort((a,b)=>a.x-b.x);
  // Net pressure — ONLY from stdData (4a)
  const stdNet = stdData.map(r=>{
    const f=rowFlow(r);
    var d=parseFloat(r.discharge), s=parseFloat(r.suction);
    if(isNaN(f)) return null;
    if(isNaN(d)&&isNaN(s)) return null;
    var net=(d||0)-(s||0);
    return {x:f,y:parseFloat(net.toFixed(1))};
  }).filter(Boolean).sort((a,b)=>a.x-b.x);
  // Static & residual supply points
  const sf3 = parseFloat(document.getElementById('ws-static-flow')?.value)||0;
  const sp3 = parseFloat(document.getElementById('ws-static-psi')?.value);
  const rf3 = parseFloat(document.getElementById('ws-res-flow')?.value);
  const rp3 = parseFloat(document.getElementById('ws-res-psi')?.value);
  const staticPt = (!isNaN(sp3)&&sp3>0) ? [{x:sf3,y:sp3}] : [];
  const residualPt = (!isNaN(rf3)&&!isNaN(rp3)&&rf3>0) ? [{x:rf3,y:rp3}] : [];

  chart3pt.data.datasets[0].data = buildSupplyLine3pt();
  chart3pt.data.datasets[1].data = buildPumpCurveLine();
  chart3pt.data.datasets[2].data = stdDis;
  chart3pt.data.datasets[3].data = stdNet;
  chart3pt.data.datasets[4].data = staticPt;
  chart3pt.data.datasets[5].data = residualPt;
  chart3pt.data.datasets[6].data = getSprDemLine3pt();
  chart3pt.data.datasets[7].data = getSprDemPoint3pt();
  chart3pt.data.datasets[8].data = getOhlLine3pt();
  chart3pt.data.datasets[9].data = getDemandPoint3pt();
  // PRV horizontal line — capped at 150% flow
  const prv3 = parseFloat(document.getElementById('pm-prv')?.value)||0;
  const allDis3 = stdDis;
  const maxFlow3 = allDis3.length ? Math.max(...allDis3.map(p=>p.x)) : 3000;
  chart3pt.data.datasets[10].data = prv3>0 ? [{x:0,y:prv3},{x:maxFlow3,y:prv3}] : [];
  chart3pt.data.datasets[11].data = buildCutsheetLine3pt();
  chart3pt.data.datasets[12].data = buildPlacardLine3pt();
  // Shift x-axis left when only 0% data
  var allX3 = stdDis.map(function(p){return p.x;});
  var maxX3 = allX3.length ? Math.max.apply(null,allX3) : 0;
  chart3pt.options.scales.x.min = (allX3.length>0 && maxX3===0) ? -50 : undefined;
  chart3pt.update('none');
}

// ══════════════════════════════════════════════════
// CHART B: 7-Point PLD Discharge Pressure Curve
// Datasets: 0=supply, 1=pumpCurve, 2=measuredDis,
//           3=sprDemLine, 4=sprDemPt, 5=ohlLine, 6=totalDemand
// ══════════════════════════════════════════════════
function initPldChart() {
  const canvas = document.getElementById('pldChart');
  if(!canvas||pldChart) return;
  const F = {size:10,weight:'600',family:"'Outfit',sans-serif"};
  function pldFirstLast(dsIdx) {
    return function(val,ctx){
      if(!val) return '';
      var d=ctx.chart.data.datasets[dsIdx].data, i=ctx.dataIndex;
      if(d.length===1||i===0||i===d.length-1) return val.x.toLocaleString()+' gpm\n@ '+val.y+' psi';
      return '';
    };
  }
  function pldAlign(first,last) {
    return function(ctx){ var i=ctx.dataIndex,n=ctx.dataset.data.length; return n===1?'top':i===0?(first||'right'):i===n-1?(last||'left'):'top'; };
  }
  pldChart = new Chart(canvas.getContext('2d'), {
    type:'scatter',
    data:{ datasets:[
      {label:'Available Supply',data:[],clip:10,borderColor:'#2196F3',backgroundColor:'rgba(33,150,243,.07)',showLine:true,fill:true,tension:0,pointRadius:function(ctx){var d=ctx.dataset.data;return(ctx.dataIndex===0||ctx.dataIndex===d.length-1)?5:0;},borderWidth:2,datalabels:{display:false}},
      {label:'Pump Curve (Mfr.)',data:[],borderColor:'#C0392B',backgroundColor:'transparent',showLine:true,fill:false,borderDash:[6,4],pointRadius:4,borderWidth:2,datalabels:{display:false}},
      {label:'Measured Discharge (w/ PLD)',data:[],borderColor:'#1A7A4A',backgroundColor:'rgba(26,122,74,.12)',
        showLine:true,fill:false,tension:0,pointRadius:6,borderWidth:2.5,
        datalabels:{display:true,clip:false,formatter:pldFirstLast(2),align:pldAlign('right','left'),anchor:'end',offset:12,color:_chartLabelColor('#1A7A4A'),font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW()}},
      {label:'Sprinkler Demand (SD)',data:[],borderColor:'#E67E22',backgroundColor:'transparent',showLine:true,fill:false,tension:0,pointRadius:0,borderWidth:2,borderDash:[5,3],datalabels:{display:false}},
      {label:'_sprDemPtPld',data:[],borderColor:'#E67E22',backgroundColor:'#E67E22',pointStyle:'circle',pointRadius:8,showLine:false,
        datalabels:{display:true,clip:false,align:'top',anchor:'end',offset:10,color:_chartLabelColor('#D35400'),font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW(),
          formatter:function(val){return val?'SD: '+val.x.toLocaleString()+' gpm @ '+val.y+' psi':'';}}},
      {label:'Outside Hose Allow. (OHL)',data:[],borderColor:'#E67E22',backgroundColor:'transparent',showLine:true,fill:false,tension:0,pointRadius:0,borderWidth:2.5,borderDash:[2,5],datalabels:{display:false}},
      {label:'Total System Demand',data:[],borderColor:'#805AD5',backgroundColor:'#805AD5',pointStyle:'rectRot',pointRadius:11,showLine:false,
        datalabels:{display:true,clip:false,align:'right',anchor:'center',offset:16,color:_chartLabelColor('#5B2D8E'),font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW(),
          formatter:function(val){return val?'Total System Demand\n'+val.x.toLocaleString()+' gpm @ '+val.y+' psi':'';}}},
      {label:'_staticPtPld',data:[],borderColor:'#0D47A1',backgroundColor:'#1565C0',pointStyle:'circle',pointRadius:6,showLine:false,
        datalabels:{display:true,clip:false,align:'bottom',anchor:'start',offset:8,color:_chartLabelColor('#0D47A1'),font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW(),
          formatter:function(val){return val?'Static: '+val.y+' psi':'';}}},
      {label:'_residualPtPld',data:[],borderColor:'#0D47A1',backgroundColor:'#2196F3',pointStyle:'triangle',pointRadius:7,showLine:false,
        datalabels:{display:true,clip:false,align:'right',anchor:'end',offset:10,color:_chartLabelColor('#0D47A1'),font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW(),
          formatter:function(val){return val?'Residual: '+val.x.toLocaleString()+' gpm @ '+val.y+' psi':'';}}},
      {label:'PRV Rating',data:[],borderColor:'#E53935',backgroundColor:'transparent',showLine:true,fill:false,tension:0,pointRadius:0,borderWidth:2,borderDash:[8,4],
        datalabels:{display:true,clip:false,formatter:function(val,ctx){var d=ctx.chart.data.datasets[9].data;return d.length&&ctx.dataIndex===d.length-1?'PRV @ '+val.y+' psi':'';},
          align:'right',anchor:'end',offset:6,color:'#E53935',font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW()}},
      {label:'PLD Setting',data:[],borderColor:'#7B1FA2',backgroundColor:'transparent',showLine:true,fill:false,tension:0,pointRadius:0,borderWidth:2,borderDash:[6,3],
        datalabels:{display:true,clip:false,formatter:function(val,ctx){var d=ctx.chart.data.datasets[10].data;return d.length&&ctx.dataIndex===d.length-1?'PLD @ '+val.y+' psi':'';},
          align:'right',anchor:'end',offset:6,color:'#7B1FA2',font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW()}},
    ]},
    options:{
      responsive:true, maintainAspectRatio:false, animation:false,
      layout:{ padding:{ top:10, right:window.innerWidth<=768?20:200, bottom:10, left:window.innerWidth<=768?5:10 } },
      plugins:{
        legend:{ display:true, position:'bottom', maxHeight:60,
          labels:{font:{family:"'Outfit',sans-serif",size:10}, padding:8, boxWidth:18,
            filter:function(item){return typeof item.text==='string'&&!item.text.startsWith('_');}}},
        datalabels:{clip:false}
      },
      scales:{
        x:{ type:'linear', min:0, title:{display:true,text:'Flow Rate (US gpm)',font:{size:12,weight:'600'}},
          grid:{color:_chartGrid()}, afterBuildTicks:hwTicks, ticks:{maxTicksLimit:14,callback:tickCb} },
        y:{ beginAtZero:true, afterDataLimits:function(axis){axis.max=Math.ceil(axis.max*1.15/10)*10;}, title:{display:true,text:'Discharge Pressure (psi)',font:{size:12,weight:'600'}},
          grid:{color:_chartGrid()}, min:0 }
      }
    }
  });
}

function updatePldChart() {
  if(!pldChart) return;
  const wPLDDis = pldData.map(r=>{
    const f=rowFlow(r); var d=parseFloat(r.dis_w);
    if(isNaN(f)||f<0||isNaN(d)) return null;
    return {x:f,y:d};
  }).filter(Boolean).sort((a,b)=>a.x-b.x);
  pldChart.data.datasets[0].data = buildSupplyLinePld();
  pldChart.data.datasets[1].data = buildPldPumpCurveLine();
  pldChart.data.datasets[2].data = wPLDDis;
  pldChart.data.datasets[3].data = getSprDemLinePld();
  pldChart.data.datasets[4].data = getSprDemPointPld();
  pldChart.data.datasets[5].data = getOhlLinePld();
  pldChart.data.datasets[6].data = getDemandPointPld();
  // Water supply static & residual points
  const sfPld = parseFloat(document.getElementById('pld-ws-static-flow')?.value)||0;
  const spPld = parseFloat(document.getElementById('pld-ws-static-psi')?.value);
  const rfPld = parseFloat(document.getElementById('pld-ws-res-flow')?.value);
  const rpPld = parseFloat(document.getElementById('pld-ws-res-psi')?.value);
  pldChart.data.datasets[7].data = (!isNaN(spPld)&&spPld>0) ? [{x:sfPld,y:spPld}] : [];
  pldChart.data.datasets[8].data = (!isNaN(rfPld)&&!isNaN(rpPld)&&rfPld>0) ? [{x:rfPld,y:rpPld}] : [];
  // PRV horizontal line
  const prvPld = parseFloat(document.getElementById('pm-prv-pld')?.value)||0;
  const maxFlowPld = wPLDDis.length ? Math.max(...wPLDDis.map(p=>p.x), 100) : 3000;
  pldChart.data.datasets[9].data = prvPld>0 ? [{x:0,y:prvPld},{x:maxFlowPld,y:prvPld}] : [];
  // PLD setting line
  var pldSet = parseFloat(document.getElementById('pm-pld-setting')?.value)||0;
  pldChart.data.datasets[10].data = pldSet>0 ? [{x:0,y:pldSet},{x:maxFlowPld,y:pldSet}] : [];
  // Shift x-axis left when only 0% data so points show on y-axis edge
  var allXpld = wPLDDis.map(function(p){return p.x;});
  var maxXpld = allXpld.length ? Math.max.apply(null,allXpld) : 0;
  pldChart.options.scales.x.min = (allXpld.length>0 && maxXpld===0) ? -50 : undefined;
  pldChart.update('none');
}

// ══════════════════════════════════════════════════
// CHART C: netPerfChart is now hidden (net is in chart3pt)
// Keep stub so initNetPerfChart doesn't crash
// ══════════════════════════════════════════════════
function initNetPerfChart() {
  // net pressure now lives inside chart3pt as dataset 3
  // This function is a no-op but kept to avoid errors
}
function updateNetPerfChart() {}

// ══════════════════════════════════════════════════
// CHART D: 7-Point Fire Pump Net Pressure Curve (w/ PLD + w/o PLD + PRV line)
// Datasets: 0=net7wPLD, 1=net3noPLD, 2=cutsheet, 3=placard, 4=prvLine
// ══════════════════════════════════════════════════
let pldNetChart = null;
function initPldNetChart() {
  const canvas = document.getElementById('pldNetChart');
  if(!canvas||pldNetChart) return;
  const F = {size:10,weight:'600',family:"'Outfit',sans-serif"};
  const F2 = {size:9,weight:'600',family:"'Outfit',sans-serif"};
  pldNetChart = new Chart(canvas.getContext('2d'), {
    type:'scatter',
    data:{ datasets:[
      {label:'Net Pressure (w/ PLD)',data:[],borderColor:'#1A7A4A',backgroundColor:'rgba(26,122,74,.12)',
        showLine:true,fill:false,tension:0,pointRadius:6,borderWidth:2.5,
        datalabels:{display:true,clip:false,anchor:'end',offset:12,color:_chartLabelColor('#1A7A4A'),font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW(),
          align:function(ctx){var i=ctx.dataIndex,n=ctx.dataset.data.length;return n===1?'top':i===0?'right':i===n-1?'left':i%2===0?'top':'bottom';},
          formatter:function(val,ctx){if(!val)return'';var d=ctx.dataset.data,i=ctx.dataIndex;if(d.length===1||i===0||i===d.length-1)return val.x.toLocaleString()+' gpm\n@ '+val.y+' psi';return'';}}},
      {label:'Net Pressure (w/o PRV & PLD)',data:[],borderColor:'#2196F3',backgroundColor:'transparent',
        showLine:true,fill:false,tension:0,pointRadius:5,borderWidth:2,borderDash:[4,2],
        datalabels:{display:true,clip:false,anchor:'start',offset:14,color:_chartLabelColor('#1565C0'),font:F2,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW(),
          align:function(ctx){var i=ctx.dataIndex,n=ctx.dataset.data.length;return n===1?'right':i===0?'left':i===n-1?'right':'bottom';},
          formatter:function(val,ctx){if(!val)return'';var d=ctx.dataset.data,i=ctx.dataIndex;return(d.length===1||i===0||i===d.length-1)?val.y+' psi':'';}}},
      {label:'Cutsheet (Design)',data:[],borderColor:'#2C4770',backgroundColor:'transparent',
        showLine:true,fill:false,borderDash:[7,3],pointRadius:3,borderWidth:2,
        datalabels:{display:true,clip:false,anchor:'start',offset:8,color:_chartLabelColor('#2C4770'),font:F2,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW()-1,
          align:'bottom',
          formatter:function(val,ctx){var d=ctx.dataset.data,i=ctx.dataIndex;return(d.length===1||i===0||i===d.length-1)?'CS: '+val.y+' psi':'';}}},
      {label:'Placard',data:[],borderColor:'#E67E22',backgroundColor:'transparent',
        showLine:true,fill:false,borderDash:[2,4],pointRadius:3,borderWidth:1.5,
        datalabels:{display:true,clip:false,anchor:'end',offset:8,color:_chartLabelColor('#E67E22'),font:F2,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW()-1,
          align:'top',
          formatter:function(val,ctx){var d=ctx.dataset.data,i=ctx.dataIndex;return(d.length===1||i===0||i===d.length-1)?'PL: '+val.y+' psi':'';}}},
      {label:'PRV Rating',data:[],borderColor:'#E53935',backgroundColor:'transparent',
        showLine:true,fill:false,tension:0,pointRadius:0,borderWidth:2,borderDash:[8,4],
        datalabels:{display:true,clip:false,align:'right',anchor:'center',offset:10,color:_chartLabelColor('#E53935'),font:F,textStrokeColor:_chartStroke(),textStrokeWidth:_chartStrokeW(),
          formatter:function(val,ctx){var d=ctx.chart.data.datasets[4].data;return d.length&&ctx.dataIndex===d.length-1?'PRV @ '+val.y+' psi':'';}}},
    ]},
    options:{
      responsive:true, maintainAspectRatio:false, animation:false,
      layout:{ padding:{ top:30, right:window.innerWidth<=768?15:150, bottom:10, left:window.innerWidth<=768?5:10 } },
      plugins:{
        legend:{ position:'bottom', maxHeight:60,
          labels:{font:{family:"'Outfit',sans-serif",size:10}, padding:8, boxWidth:18}},
        datalabels:{clip:false}
      },
      scales:{
        x:{ type:'linear', min:0, title:{display:true,text:'Flow Rate (US gpm) — Q¹·⁸⁵ spacing',font:{size:12,weight:'600'}},
          grid:{color:_chartGrid()}, afterBuildTicks:hwTicks, ticks:{maxTicksLimit:14,callback:tickCb} },
        y:{ beginAtZero:true, afterDataLimits:function(axis){axis.max=Math.ceil(axis.max*1.15/10)*10;}, title:{display:true,text:'Net Pressure (psi)',font:{size:12,weight:'600'}},
          grid:{color:_chartGrid()}, min:0 }
      }
    }
  });
}

function updatePldNetChart() {
  if(!pldNetChart) return;
  // Net w/ PLD — include points where discharge OR suction is entered (not just when net>0)
  const net7 = pldData.map(r=>{
    const f=rowFlow(r);
    var d=parseFloat(r.dis_w), s=parseFloat(r.suc_w);
    if(isNaN(f)||f<0) return null;
    if(isNaN(d)&&isNaN(s)) return null;
    var net=(d||0)-(s||0);
    return {x:f,y:parseFloat(net.toFixed(1))};
  }).filter(Boolean).sort((a,b)=>a.x-b.x);
  // Net w/o PRV & PLD (3 pts)
  const net3 = pldData.filter((_,i)=>!PLD_NO_SKIP.has(i)).map(r=>{
    const f=rowFlow(r);
    var d=parseFloat(r.dis_no), s=parseFloat(r.suc_no);
    if(isNaN(f)||f<0) return null;
    if(isNaN(d)&&isNaN(s)) return null;
    var net=(d||0)-(s||0);
    return {x:f,y:parseFloat(net.toFixed(1))};
  }).filter(Boolean).sort((a,b)=>a.x-b.x);
  // Cutsheet & placard — show even when value is at flow=0
  const cs = pldData.map(r=>{ var f=rowFlow(r),c=parseFloat(r.cutsheet); return (!isNaN(f)&&!isNaN(c))?{x:f,y:c}:null; }).filter(Boolean).sort((a,b)=>a.x-b.x);
  const pl = pldData.map(r=>{ var f=rowFlow(r),p=parseFloat(r.placard); return (!isNaN(f)&&!isNaN(p))?{x:f,y:p}:null; }).filter(Boolean).sort((a,b)=>a.x-b.x);
  // PRV line — horizontal across full x range
  const prvPsi = parseFloat(document.getElementById('pm-prv-pld')?.value)||0;
  const maxFlow = Math.max(...pldData.map(r=>rowFlow(r)||0).filter(f=>f>0), 2000);
  const prvLine = prvPsi>0 ? [{x:0,y:prvPsi},{x:maxFlow,y:prvPsi}] : [];
  pldNetChart.data.datasets[0].data = net7;
  pldNetChart.data.datasets[1].data = net3;
  pldNetChart.data.datasets[2].data = cs;
  pldNetChart.data.datasets[3].data = pl;
  pldNetChart.data.datasets[4].data = prvLine;
  var allXnet = net7.concat(net3).map(function(p){return p.x;});
  var maxXnet = allXnet.length ? Math.max.apply(null,allXnet) : 0;
  pldNetChart.options.scales.x.min = (allXnet.length>0 && maxXnet===0) ? -50 : undefined;
  pldNetChart.update('none');
}


// ── Master update functions ──
function updateChart() { updateChart3pt(); }
function refreshAllCharts() { updateChart3pt(); updatePldChart(); updatePldNetChart(); applyChartDarkMode(); }
function updatePldSupplyChart() {} // legacy stub — keep to avoid errors

// ── Dark Mode Chart Styling ──
function applyChartDarkMode() {
  try {
  var isDark = document.body.classList.contains('dark-mode');
  // Set Chart.js global defaults
  if(typeof Chart !== 'undefined') {
    Chart.defaults.color = isDark ? '#a0a8b8' : '#666';
    Chart.defaults.borderColor = isDark ? 'rgba(255,255,255,.1)' : 'rgba(0,0,0,.05)';
  }
  // Destroy and re-create each chart with fresh colors
  if(chart3pt && typeof chart3pt.destroy === 'function') { chart3pt.destroy(); chart3pt = null; initChart3pt(); updateChart3pt(); }
  if(pldChart && typeof pldChart.destroy === 'function') { pldChart.destroy(); pldChart = null; initPldChart(); updatePldChart(); }
  if(pldNetChart && typeof pldNetChart.destroy === 'function') { pldNetChart.destroy(); pldNetChart = null; initPldNetChart(); updatePldNetChart(); }
  } catch(e) { /* silent — charts may not be initialized yet */ }
}


// ══════════════════════════════════════════════════
// EXPORT TO EMAIL
// ══════════════════════════════════════════════════
var _emailHistory = JSON.parse(localStorage.getItem('_emailHistory') || '[]');

function showEmailExport() {
  var curTab = PANELS.find(function(p){return document.getElementById('panel-'+p)&&document.getElementById('panel-'+p).classList.contains('active');}) || 'proj';

  // Step 1: Save dialog
  var m = _createModal('Export to Email',
    '<div style="font-size:13px;color:#555;margin-bottom:18px;">Would you like to save changes before sending?</div>'
    + '<div style="display:flex;gap:10px;justify-content:flex-end;">'
    + '<button id="_em_cancel" style="padding:9px 18px;border-radius:8px;border:2px solid #ccc;background:white;color:#555;font-weight:700;cursor:pointer;font-size:13px;">Cancel</button>'
    + '<button id="_em_nosave" style="padding:9px 18px;border-radius:8px;border:2px solid #1565C0;background:#E3F2FD;color:#1565C0;font-weight:700;cursor:pointer;font-size:13px;">Skip &amp; Continue</button>'
    + '<button id="_em_save" style="padding:9px 18px;border-radius:8px;border:none;background:#1A7A4A;color:white;font-weight:700;cursor:pointer;font-size:13px;">Save &amp; Continue</button>'
    + '</div>');
  document.body.appendChild(m.overlay);
  m.body.querySelector('#_em_cancel').onclick = function(){ m.close(); switchPanel(curTab); };
  m.overlay.onclick = function(ev){ if(ev.target===m.overlay){ m.close(); switchPanel(curTab); }};
  m.body.querySelector('#_em_nosave').onclick = function(){ m.close(); _showEmailInput(curTab); };
  m.body.querySelector('#_em_save').onclick = function(){
    m.close();
    saveState();
    showToast('\u2713 Saved', 1500);
    setTimeout(function(){ _showEmailInput(curTab); }, 500);
  };
}



function _showEmailInput(curTab) {
  var overlay = document.createElement('div');
  overlay.style.cssText = 'position:fixed;inset:0;background:rgba(0,0,0,0.5);z-index:9999;display:flex;align-items:center;justify-content:center;';
  var box = document.createElement('div');
  box.style.cssText = 'background:white;border-radius:12px;padding:28px 32px;max-width:480px;width:90%;box-shadow:0 20px 60px rgba(0,0,0,0.3);font-family:Outfit,sans-serif;';
  box.innerHTML = '<div style="font-size:17px;font-weight:700;margin-bottom:14px;">\u2709 Send Report via Email</div>'
    + '<div style="margin-bottom:12px;">'
    + '  <label style="font-size:12px;font-weight:600;color:#555;display:block;margin-bottom:4px;">Recipient Email Address</label>'
    + '  <div style="position:relative;">'
    + '    <input type="email" id="_em_input" list="_em_list" placeholder="name@domain.com" style="width:100%;padding:10px 12px;border:2px solid #ccc;border-radius:8px;font-size:14px;box-sizing:border-box;" autocomplete="email">'
    + '    <datalist id="_em_list">' + _emailHistory.map(function(e){return '<option value="'+e+'">';}).join('') + '</datalist>'
    + '  </div>'
    + '</div>'
    + '<div style="display:flex;gap:8px;margin-bottom:18px;">'
    + '  <button class="btn btn-sm" onclick="var i=document.getElementById(\'_em_input\');if(i.value&&i.value.indexOf(\'@\')<0)i.value+=\'@gmail.com\';else if(!i.value)i.value=\'@gmail.com\'" style="font-size:12px;padding:6px 12px;border:1.5px solid #ccc;border-radius:6px;background:#f5f5f5;cursor:pointer;font-weight:600;">@gmail.com</button>'
    + '  <button class="btn btn-sm" onclick="var i=document.getElementById(\'_em_input\');if(i.value&&i.value.indexOf(\'@\')<0)i.value+=\'@arencon.com\';else if(!i.value)i.value=\'@arencon.com\'" style="font-size:12px;padding:6px 12px;border:1.5px solid #ccc;border-radius:6px;background:#f5f5f5;cursor:pointer;font-weight:600;">@arencon.com</button>'
    + '</div>'
    + '<div style="display:flex;gap:10px;justify-content:flex-end;">'
    + '  <button id="_em_cancel2" style="padding:9px 18px;border-radius:8px;border:2px solid #ccc;background:white;color:#555;font-weight:700;cursor:pointer;font-size:13px;">Cancel</button>'
    + '  <button id="_em_send" style="padding:9px 18px;border-radius:8px;border:none;background:#0277BD;color:white;font-weight:700;cursor:pointer;font-size:13px;">\u2709 Send</button>'
    + '</div>';
  overlay.appendChild(box);
  document.body.appendChild(overlay);

  setTimeout(function(){ document.getElementById('_em_input').focus(); }, 100);

  box.querySelector('#_em_cancel2').onclick = function(){ document.body.removeChild(overlay); switchPanel(curTab); };
  overlay.onclick = function(e){ if(e.target===overlay){ document.body.removeChild(overlay); switchPanel(curTab); }};

  box.querySelector('#_em_send').onclick = function(){
    var email = document.getElementById('_em_input').value.trim();
    if(!email || email.indexOf('@') < 0) { showToast('Please enter a valid email address', 2000); return; }
    // Save to history
    if(_emailHistory.indexOf(email) < 0) {
      _emailHistory.unshift(email);
      if(_emailHistory.length > 10) _emailHistory.pop();
      try { localStorage.setItem('_emailHistory', JSON.stringify(_emailHistory)); } catch(e){}
    }
    var proj = document.getElementById('pi-projno');
    var projName = proj && proj.value ? proj.value : 'Fire_Pump_Report';
    var fname = 'ARENCON_Fire_Pump_' + projName.replace(/[^a-zA-Z0-9_-]/g,'_') + '.html';
    
    // Always use download + mailto approach (most reliable across all platforms)
    try {
      var html = _buildSaveHtml();
      var blob = new Blob([html], {type:'text/html;charset=utf-8'});
      var a = document.createElement('a');
      a.href = URL.createObjectURL(blob);
      a.download = fname;
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      URL.revokeObjectURL(a.href);
      
      // Open email client after download
      var subject = encodeURIComponent('ARENCON Fire Pump Commissioning Report - ' + projName);
      var body = encodeURIComponent('Hi,\n\nPlease find the attached Fire Pump Commissioning Report for project: ' + projName + '.\n\nThe report file \"' + fname + '\" has been downloaded and is ready to attach to this email.\n\nBest regards');
      setTimeout(function(){
        window.location.href = 'mailto:' + email + '?subject=' + subject + '&body=' + body;
      }, 800);
      showToast('\u2713 File downloaded as \"' + fname + '\" — attach it to the email that opens.', 6000);
    } catch(err) {
      showToast('Error: ' + err.message, 3000);
    }
    document.body.removeChild(overlay);
    switchPanel(curTab);
  };
}


// ══════════════════════════════════════════════════
// JSON EXPORT / IMPORT
// ══════════════════════════════════════════════════
function uploadReportJSON() {
  var state = collectState();
  var json = JSON.stringify(state, null, 2);
  var proj = document.getElementById('pi-projno');
  var client = document.getElementById('pi-client');
  var building = document.getElementById('pi-projname');
  var parts = [proj?.value||'Report', client?.value||'', building?.value||''].filter(Boolean);
  var fname = 'ARENCON_' + parts.join('_').replace(/[^a-zA-Z0-9_-]/g,'_') + '.json';
  var blob = new Blob([json], {type:'application/json'});
  var a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = fname;
  document.body.appendChild(a); a.click(); document.body.removeChild(a);
  URL.revokeObjectURL(a.href);
  showToast('\u2713 Report exported as ' + fname, 3000);
}

function importReportJSON() {
  var inp = document.createElement('input');
  inp.type = 'file';
  inp.accept = '.json,application/json';
  inp.onchange = function() {
    if(!inp.files[0]) return;
    var reader = new FileReader();
    reader.onload = function(e) {
      try {
        var s = JSON.parse(e.target.result);
        if(!s.proj && !s.stdData) { showToast('Invalid report file', 3000); return; }
        if(!confirm('Import this report? Current data will be replaced.')) return;
        _applyStateInPlace(e.target.result);
        showToast('\u2713 Report imported successfully', 3000);
      } catch(err) { showToast('Import error: ' + err.message, 3000); }
    };
    reader.readAsText(inp.files[0]);
  };
  inp.click();
}

// ══════════════════════════════════════════════════
// DEFICIENCY TABLE (contractor-grouped)
// ══════════════════════════════════════════════════
const contractors = [];
const deficiencies = {}; // { name: [{description,drawing,iarStatus,status,response,responseDate,responsePhoto,photos}] }
let deficPhotoTarget = null; // { name, idx, type }

function addContractorTag() {
  const inp = document.getElementById('new-contractor-input');
  const name = (inp.value || '').trim();
  if (!name) return;
  if (contractors.find(c => c === name)) { inp.value = ''; return; }
  contractors.push(name);
  deficiencies[name] = [];
  inp.value = '';
  renderContractorTags();
  renderDeficGroups();
  updateDeficSummary();
}

function removeContractorTag(name) {
  const i = contractors.indexOf(name);
  if (i >= 0) contractors.splice(i, 1);
  delete deficiencies[name];
  renderContractorTags();
  renderDeficGroups();
  updateDeficSummary();
}

function renderContractorTags() {
  const el = document.getElementById('contractor-tags');
  if (!el) return;
  el.innerHTML = contractors.map(name => {
    const safe = name.replace(/\\/g,'\\\\').replace(/'/g,"\\'");
    return `<div style="display:inline-flex;align-items:center;gap:6px;background:#1C2333;color:white;border-radius:20px;padding:4px 12px;font-size:12.5px;font-weight:600;">
      <svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><circle cx="12" cy="8" r="4"/><path d="M4 20c0-4 3.6-7 8-7s8 3 8 7"/></svg>
      ${name}
      <button onclick="removeContractorTag('${safe}')" style="background:rgba(255,255,255,.25);border:none;color:white;width:18px;height:18px;border-radius:50%;cursor:pointer;font-size:10px;padding:0;">✕</button>
    </div>`;
  }).join('');
}

function addDeficiencyForContractor(name) {
  if (!deficiencies[name]) deficiencies[name] = [];
  deficiencies[name].push({ description:'', date:'', iarStatus:false, status:'open', photos:[], responses:[] });
  renderDeficGroup(name);
  updateDeficSummary();
}

function removeDeficItem(name, idx) {
  if (deficiencies[name]) deficiencies[name].splice(idx, 1);
  renderDeficGroup(name);
  updateDeficSummary();
}

function renderDeficGroups() {
  const el = document.getElementById('defic-groups');
  if (!el) return;
  if (contractors.length === 0) {
    el.innerHTML = '<p style="color:#999;font-size:13px;padding:12px 0;text-align:center;">Add a contractor above to start recording deficiencies.</p>';
    return;
  }
  el.innerHTML = '';
  contractors.forEach(name => {
    const div = document.createElement('div');
    div.id = 'defic-group-' + name;
    el.appendChild(div);
    renderDeficGroup(name);
  });
}

function renderDeficGroup(name) {
  const el = document.getElementById('defic-group-' + name);
  if (!el) return;
  const items = deficiencies[name] || [];
  const safe = name.replace(/\\/g,'\\\\').replace(/'/g,"\\'");
  let html = `<div style="border:1.5px solid var(--border);border-radius:10px;margin-bottom:16px;overflow:hidden;">
    <div style="background:#1C2333;color:white;padding:10px 16px;display:flex;justify-content:space-between;align-items:center;">
      <span style="font-family:'Outfit',sans-serif;font-weight:700;font-size:15px;">👷 ${name}</span>
      <span style="font-size:12px;opacity:.7;">${items.length} item${items.length!==1?'s':''}</span>
    </div>`;
  if (items.length === 0) {
    html += '<p style="padding:12px 16px;color:#999;font-size:13px;font-style:italic;">No deficiencies for this contractor.</p>';
  } else {
    items.forEach((d, i) => { html += buildDeficItem(name, safe, d, i); });
  }
  html += `<div style="padding:10px 16px;border-top:1px solid #eee;">
    <button class="btn btn-outline btn-sm" onclick="addDeficiencyForContractor('${safe}')">
      <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><line x1="12" y1="8" x2="12" y2="16"/><line x1="8" y1="12" x2="16" y2="12"/></svg>
      + Add Deficiency
    </button>
  </div></div>`;
  el.innerHTML = html;
}

function buildDeficItem(name, safe, d, i) {
  var sc = d.status || 'open';
  var scCol = sc==='resolved' ? '#1A7A4A' : sc==='in-progress' ? '#E67E22' : '#C0392B';
  var thumbsHtml = '';
  (d.photos || []).forEach(function(p, j) {
    thumbsHtml += '<div class="photo-thumb">'
      +'<img src="'+p.d+'" onclick="openLightbox(deficiencies[\''+safe+'\']['+i+'].photos,'+j+')" style="cursor:zoom-in;width:86px;height:86px;object-fit:cover;border-radius:6px;border:2px solid #ddd;box-shadow:0 1px 3px rgba(0,0,0,0.1);" title="Click to view">'
      +'<button class="photo-remove" onclick="removeDeficPhoto(\''+safe+'\','+i+','+j+')">✕</button></div>';
  });

  // Build unified response timeline
  var resps = d.responses || [];
  var respHtml = '';
  resps.forEach(function(cr, ci) {
    var party = cr.party || 'contractor';
    var isContractor = party === 'contractor';
    var accentCol = isContractor ? '#E67E22' : '#1565C0';
    var bgCol = isContractor ? '#fffbf0' : '#f0f4ff';
    var borderCol = isContractor ? '#e8d060' : '#b0c4de';
    var icon = isContractor ? '⚡' : '🔍';
    var label = isContractor ? 'Contractor' : 'Consultant';
    var crSc = cr.status || 'open';
    var crScCol = crSc==='resolved'?'#1A7A4A':crSc==='in-progress'?'#E67E22':'#C0392B';
    var crPhotosHtml = '';
    (cr.photos || []).forEach(function(rp, ri) {
      crPhotosHtml += '<div style="position:relative;display:inline-block;">'
        +'<img src="'+(rp.d||rp)+'" style="width:86px;height:86px;object-fit:cover;border-radius:6px;border:2px solid #ddd;box-shadow:0 1px 3px rgba(0,0,0,0.1);cursor:zoom-in;">'
        +'<button onclick="deficiencies[\''+safe+'\']['+i+'].responses['+ci+'].photos.splice('+ri+',1);renderDeficGroup(\''+name+'\');" style="position:absolute;top:-4px;right:-4px;background:#c00;color:white;border:none;border-radius:50%;width:14px;height:14px;cursor:pointer;font-size:9px;padding:0;">✕</button></div>';
    });
    respHtml += '<div style="margin-top:8px;padding:10px 12px;background:'+bgCol+';border:1px solid '+borderCol+';border-left:3px solid '+accentCol+';border-radius:6px;">'
      +'<div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:6px;">'
      +'<div style="font-size:11px;font-weight:700;color:'+accentCol+';text-transform:uppercase;letter-spacing:.5px;">'+icon+' '+label+' Response #'+(ci+1)+'</div>'
      +'<button onclick="deficiencies[\''+safe+'\']['+i+'].responses.splice('+ci+',1);renderDeficGroup(\''+name+'\');" style="padding:2px 8px;border:1px solid #ddd;border-radius:4px;background:white;color:#999;font-size:10px;cursor:pointer;">✕ Remove</button></div>'
      +'<div style="display:flex;gap:8px;align-items:center;margin-bottom:6px;flex-wrap:wrap;">'
      +'<div><label style="font-size:11px;color:#666;">Date</label><input type="date" value="'+(cr.date||'')+'" oninput="deficiencies[\''+safe+'\']['+i+'].responses['+ci+'].date=this.value" style="display:block;padding:5px 8px;border:1.5px solid #ddd;border-radius:5px;font-size:12px;margin-top:2px;"></div>'
      +'<div><label style="font-size:11px;color:#666;">Status</label>'
      +(isContractor
        ?'<select style="display:block;padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:12px;color:#E67E22;font-weight:600;margin-top:2px;" onchange="deficiencies[\''+safe+'\']['+i+'].responses['+ci+'].status=this.value;renderDeficGroup(\''+name+'\');"><option value="review" selected>● For Consultant Review</option></select>'
        :'<select style="display:block;padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:12px;color:'+crScCol+';font-weight:600;margin-top:2px;" onchange="deficiencies[\''+safe+'\']['+i+'].responses['+ci+'].status=this.value;_checkConsultantClose(\''+safe+'\','+i+');renderDeficGroup(\''+name+'\');">'
        +'<option value="open" '+(crSc==='open'?'selected':'')+'>● Outstanding</option>'
        +'<option value="in-progress" '+(crSc==='in-progress'?'selected':'')+'>● In Progress</option>'
        +'<option value="resolved" '+(crSc==='resolved'?'selected':'')+'>● Addressed & Closed</option></select>')
      +'</div></div>'
      +'<div style="display:grid;grid-template-columns:1fr 1fr;gap:12px;">'
      +'<div><div style="font-size:11px;font-weight:600;color:var(--steel);text-transform:uppercase;letter-spacing:.5px;margin-bottom:4px;">Comment</div>'
      +'<textarea placeholder="'+label+' response..." style="width:100%;height:100px;border:1.5px solid var(--border);border-radius:6px;padding:8px;font-size:13px;font-family:inherit;resize:vertical;box-sizing:border-box;" oninput="deficiencies[\''+safe+'\']['+i+'].responses['+ci+'].comment=this.value">'+(cr.comment||'')+'</textarea></div>'
      +'<div><div style="font-size:11px;font-weight:600;color:var(--steel);text-transform:uppercase;letter-spacing:.5px;margin-bottom:4px;">Response Photos</div>'
      +'<div style="display:flex;gap:4px;flex-wrap:wrap;margin-bottom:4px;">'+crPhotosHtml+'</div>'
      +'<div class="photo-zone" ondragover="event.preventDefault();this.style.borderColor=\'var(--red)\';" ondragleave="this.style.borderColor=\'var(--border)\';" ondrop="event.preventDefault();this.style.borderColor=\'var(--border)\';deficRespTimelineDrop(event,\''+safe+'\','+i+','+ci+')" style="padding:14px;min-height:80px;border:2px dashed var(--border);border-radius:8px;font-size:11px;color:var(--silver);text-align:center;background:var(--smoke);display:flex;flex-direction:column;align-items:center;justify-content:center;gap:6px;">'
      +'<span>Drag & drop photos</span>'
      +'<div style="display:flex;gap:5px;">'
      +'<button onclick="deficRespTimelineUpload(\''+safe+'\','+i+','+ci+')" style="padding:5px 10px;border:1.5px solid var(--border);border-radius:5px;background:var(--smoke);color:var(--steel);font-size:11px;cursor:pointer;">📎 Upload</button>'
      +'<button onclick="deficRespTimelineCamera(\''+safe+'\','+i+','+ci+')" style="padding:5px 10px;border:none;border-radius:5px;background:#1A7A4A;color:white;font-size:11px;cursor:pointer;">📷 Camera</button>'
      +'</div></div></div></div></div>';
  });

  // Two add buttons together
  respHtml += '<div style="margin-top:8px;display:flex;gap:8px;flex-wrap:wrap;">'
    +'<button onclick="if(!deficiencies[\''+safe+'\']['+i+'].responses)deficiencies[\''+safe+'\']['+i+'].responses=[];deficiencies[\''+safe+'\']['+i+'].responses.push({party:\'contractor\',comment:\'\',date:\'\',status:\'open\',photos:[]});renderDeficGroup(\''+name+'\');" style="padding:6px 14px;border:1.5px dashed #E67E22;border-radius:5px;background:#fffbf0;color:#E67E22;font-size:12px;cursor:pointer;font-weight:600;">+ Add Contractor Response</button>'
    +'<button onclick="if(!deficiencies[\''+safe+'\']['+i+'].responses)deficiencies[\''+safe+'\']['+i+'].responses=[];deficiencies[\''+safe+'\']['+i+'].responses.push({party:\'consultant\',comment:\'\',date:\'\',status:\'open\',photos:[]});renderDeficGroup(\''+name+'\');" style="padding:6px 14px;border:1.5px dashed #1565C0;border-radius:5px;background:#f0f4ff;color:#1565C0;font-size:12px;cursor:pointer;font-weight:600;">+ Add Consultant Response</button>'
    +'</div>';

  return '<div style="border-top:1px solid var(--border);padding:14px 16px;">'
    +'<div style="display:flex;gap:10px;align-items:flex-start;">'
    +'<div style="min-width:28px;width:28px;height:28px;border-radius:50%;background:#C0392B;color:white;display:flex;align-items:center;justify-content:center;font-weight:700;font-size:12px;flex-shrink:0;">'+(i+1)+'</div>'
    +'<div style="flex:1;min-width:0;">'
    +'<div style="display:grid;grid-template-columns:1fr 1fr;gap:12px;">'
    +'<div>'
    +'<div style="font-size:11px;font-weight:600;color:var(--steel);text-transform:uppercase;letter-spacing:.5px;margin-bottom:4px;">Describe Deficiency</div>'
    +'<textarea placeholder="Describe deficiency..." style="width:100%;height:150px;border:1.5px solid var(--border);border-radius:6px;padding:8px;font-size:13px;font-family:inherit;resize:vertical;box-sizing:border-box;" oninput="deficiencies[\''+safe+'\']['+i+'].description=this.value">'+(d.description||'')+'</textarea></div>'
    +'<div>'
    +'<div style="font-size:11px;font-weight:600;color:var(--steel);text-transform:uppercase;letter-spacing:.5px;margin-bottom:4px;">Evidence Photos</div>'
    +'<div style="display:flex;gap:5px;flex-wrap:wrap;margin-bottom:6px;" id="dpt-'+safe+'-'+i+'">'+thumbsHtml+'</div>'
    +'<div class="photo-zone" ondragover="handleDragOver(event,\'_d_'+safe+'_'+i+'\')" ondragleave="handleDragLeave(event,\'_d_'+safe+'_'+i+'\')" ondrop="deficDrop(event,\''+safe+'\','+i+')" style="padding:14px 12px;min-height:110px;border:2px dashed var(--border);border-radius:8px;font-size:11px;color:var(--silver);text-align:center;background:var(--smoke);display:flex;flex-direction:column;align-items:center;justify-content:center;gap:6px;box-sizing:border-box;" onclick="deficUpload(\''+safe+'\','+i+')">'
    +'<span>Drag & drop photos here</span>'
    +'<div style="display:flex;gap:5px;">'
    +'<button onclick="event.stopPropagation();deficUpload(\''+safe+'\','+i+')" style="padding:5px 10px;border:1.5px solid var(--border);border-radius:5px;background:var(--smoke);color:var(--steel);font-size:11px;cursor:pointer;">📎 Upload</button>'
    +'<button onclick="event.stopPropagation();deficCamera(\''+safe+'\','+i+')" style="padding:5px 10px;border:none;border-radius:5px;background:#1A7A4A;color:white;font-size:11px;cursor:pointer;">📷 Camera</button></div></div></div></div>'
    +'<div style="display:flex;gap:8px;margin-top:8px;flex-wrap:wrap;align-items:flex-end;">'
    +'<div><label style="font-size:11px;color:#666;display:block;margin-bottom:2px;">Date</label><input type="date" value="'+(d.date||'')+'" oninput="deficiencies[\''+safe+'\']['+i+'].date=this.value" style="padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:12px;"></div>'
    +'<div><label style="font-size:11px;color:#666;display:block;margin-bottom:2px;">Status</label><select style="padding:5px 8px;border:1.5px solid var(--border);border-radius:5px;font-size:12px;color:'+scCol+';font-weight:600;" onchange="deficiencies[\''+safe+'\']['+i+'].status=this.value;_checkDeficStatusChange(\''+safe+'\','+i+');updateDeficSummary();">'
    +'<option value="open" '+(sc==='open'?'selected':'')+'>● Outstanding</option>'
    +'<option value="in-progress" '+(sc==='in-progress'?'selected':'')+'>● In Progress</option>'
    +'<option value="resolved" '+(sc==='resolved'?'selected':'')+'>● Addressed & Closed</option></select></div>'
    +'<div><label style="font-size:11px;color:transparent;display:block;margin-bottom:2px;">.</label><button onclick="toggleIAR(\''+safe+'\','+i+')" style="padding:5px 10px;border:1.5px solid '+(d.iarStatus?'#C0392B':'var(--border)')+';border-radius:5px;background:'+(d.iarStatus?'#FFF5F5':'white')+';color:'+(d.iarStatus?'#C0392B':'#666')+';font-size:12px;cursor:pointer;font-weight:'+(d.iarStatus?'700':'400')+';">⚡ IAR'+(d.iarStatus?' ✓':'')+'</button></div>'
    +'<div><label style="font-size:11px;color:transparent;display:block;margin-bottom:2px;">.</label><button onclick="removeDeficItem(\''+safe+'\','+i+')" style="padding:5px 8px;border:1.5px solid #ddd;border-radius:5px;background:white;color:#aaa;font-size:11px;cursor:pointer;">✕ Remove</button></div></div>'
    +'</div></div>'
    + respHtml
    +'</div>';
}

function toggleIAR(name, idx) {
  deficiencies[name][idx].iarStatus = !deficiencies[name][idx].iarStatus;
  renderDeficGroup(name);
  updateDeficSummary();
}
function _checkConsultantClose(name, idx) {
  // When consultant selects "Addressed & Closed":
  // If the deficiency has IAR flagged, show confirmation to clear it
  var d = deficiencies[name] && deficiencies[name][idx];
  if(!d) return;
  var resps = d.responses || [];
  var lastConsultant = null;
  for(var ri=resps.length-1; ri>=0; ri--) {
    if(resps[ri].party==='consultant') { lastConsultant=resps[ri]; break; }
  }
  if(lastConsultant && lastConsultant.status==='resolved') {
    d.status = 'resolved';
    if(d.iarStatus) {
      if(confirm('This deficiency has an IAR (Immediate Action Required) flag.\n\nSelecting "Addressed & Closed" will clear the IAR flag for this deficiency so it no longer marks the report as FAIL.\n\nDo you want to clear the IAR flag?')) {
        d.iarStatus = false;
      }
    }
  }
  renderDeficGroup(name);
  updateDeficSummary();
}

function _checkDeficStatusChange(name, idx) {
  // When deficiency status is changed to "Addressed & Closed",
  // check if IAR is flagged and offer to clear it
  var d = deficiencies[name] && deficiencies[name][idx];
  if(!d) return;
  if(d.status === 'resolved' && d.iarStatus) {
    if(confirm('This deficiency has an IAR (Immediate Action Required) flag.\n\nMarking it as "Addressed & Closed" will clear the IAR flag so it no longer marks the report as FAIL.\n\nDo you want to clear the IAR flag?')) {
      d.iarStatus = false;
      renderDeficGroup(name);
    }
  }
}

function deficUpload(name, idx) {
  deficPhotoTarget = { name, idx, type: 'evidence' };
  const fi = document.getElementById('global-file-input');
  fi.accept = 'image/*'; fi.multiple = true; fi.removeAttribute('capture'); fi.value = ''; fi.click();
}
function deficCamera(name, idx) {
  deficPhotoTarget = { name, idx, type: 'evidence' };
  const fi = document.getElementById('global-file-input');
  fi.accept = 'image/*'; fi.setAttribute('capture', 'environment'); fi.multiple = false; fi.value = ''; fi.click();
}
function deficRespUpload(name, idx) {
  deficPhotoTarget = { name, idx, type: 'response' };
  const fi = document.getElementById('global-file-input');
  fi.accept = 'image/*'; fi.multiple = false; fi.removeAttribute('capture'); fi.value = ''; fi.click();
}
function deficRespCamera(name, idx) {
  deficPhotoTarget = { name, idx, type: 'response' };
  const fi = document.getElementById('global-file-input');
  fi.accept = 'image/*'; fi.setAttribute('capture', 'environment'); fi.multiple = false; fi.value = ''; fi.click();
}

function deficRespDrop(e, name, idx) {
  e.preventDefault(); e.stopPropagation();
  Array.from(e.dataTransfer.files).filter(function(f){return f.type.startsWith('image/');}).forEach(function(f) {
    var r = new FileReader();
    r.onload = function(ev) {
      if(!deficiencies[name][idx].responsePhotos) deficiencies[name][idx].responsePhotos = [];
      deficiencies[name][idx].responsePhotos.push({ d: ev.target.result, n: f.name });
      renderDeficGroup(name);
    };
    r.readAsDataURL(f);
  });
}
function deficDrop(e, name, idx) {
  e.preventDefault(); e.stopPropagation();
  Array.from(e.dataTransfer.files).filter(f => f.type.startsWith('image/')).forEach(f => {
    const r = new FileReader();
    r.onload = ev => { deficiencies[name][idx].photos.push({ d: ev.target.result, n: f.name }); renderDeficGroup(name); };
    r.readAsDataURL(f);
  });
}
function removeDeficPhoto(name, idx, j) {
  deficiencies[name][idx].photos.splice(j, 1);
  renderDeficGroup(name);
}

function updateDeficSummary() {
  const el = document.getElementById('defic-summary-table');
  if (!el) return;
  if (contractors.length === 0) { el.innerHTML = '<p style="color:var(--silver);font-size:13px;">No contractors added yet.</p>'; return; }
  let totAll = 0, iarAll = 0, openAll = 0, resAll = 0;
  const rows = contractors.map(name => {
    const items = deficiencies[name] || [];
    const tot = items.length;
    const iar = items.filter(d => d.iarStatus).length;
    const open = items.filter(d => !d.status || d.status === 'open').length;
    const res = items.filter(d => d.status === 'resolved').length;
    totAll += tot; iarAll += iar; openAll += open; resAll += res;
    return `<tr><td>${name}</td><td>${tot}</td><td style="color:${iar?'var(--no)':'var(--yes)'}">${iar}</td><td style="color:${open?'var(--no)':'var(--silver)'}">${open}</td><td style="color:${res?'var(--yes)':'var(--silver)'}">${res}</td></tr>`;
  }).join('');
  el.innerHTML = `<table class="data-table">
    <thead><tr><th>Contractor</th><th>Total</th><th>⚡ IAR</th><th>Outstanding</th><th>Addressed & Closed</th></tr></thead>
    <tbody>${rows}
      <tr class="total-row"><td>TOTAL</td><td>${totAll}</td>
        <td style="color:${iarAll?'var(--no)':'var(--yes)'}">${iarAll}</td>
        <td style="color:${openAll?'var(--no)':'var(--silver)'}">${openAll}</td>
        <td style="color:${resAll?'var(--yes)':'var(--silver)'}">${resAll}</td>
      </tr>
    </tbody>
  </table>
  <p style="font-size:11px;color:var(--silver);margin-top:6px;">IAR = Immediate Action Required. Status tracks contractor corrective action.</p>`;
}

// ══════════════════════════════════════════════════
// SIGNATURE
// ══════════════════════════════════════════════════
function initSig(canvasId) {
  const canvas = document.getElementById(canvasId);
  const ctx = canvas.getContext('2d');
  let drawing = false;
  ctx.strokeStyle = document.body.classList.contains('dark-mode') ? '#ffffff' : '#1C2333'; ctx.lineWidth = 2; ctx.lineCap = 'round';

  const getPos = (e) => {
    const rect = canvas.getBoundingClientRect();
    const scaleX = canvas.width / rect.width;
    const scaleY = canvas.height / rect.height;
    if(e.touches) return { x:(e.touches[0].clientX-rect.left)*scaleX, y:(e.touches[0].clientY-rect.top)*scaleY };
    return { x:(e.clientX-rect.left)*scaleX, y:(e.clientY-rect.top)*scaleY };
  };

  canvas.addEventListener('mousedown', e=>{ drawing=true; const p=getPos(e); ctx.beginPath(); ctx.moveTo(p.x,p.y); });
  canvas.addEventListener('mousemove', e=>{ if(!drawing) return; const p=getPos(e); ctx.lineTo(p.x,p.y); ctx.stroke(); });
  canvas.addEventListener('mouseup', ()=>drawing=false);
  canvas.addEventListener('mouseleave', ()=>drawing=false);
  canvas.addEventListener('touchstart', e=>{ e.preventDefault(); drawing=true; const p=getPos(e); ctx.beginPath(); ctx.moveTo(p.x,p.y); }, {passive:false});
  canvas.addEventListener('touchmove', e=>{ e.preventDefault(); if(!drawing) return; const p=getPos(e); ctx.lineTo(p.x,p.y); ctx.stroke(); }, {passive:false});
  canvas.addEventListener('touchend', ()=>drawing=false);
}

function clearSig() {
  const c=document.getElementById('sig-canvas');
  c.getContext('2d').clearRect(0,0,c.width,c.height);
  const img=document.getElementById('sig-upload-img-1');
  if(img) { img.src=''; img.style.display='none'; }
  setSigMode(1,'draw');
}
function setSigMode(num, mode) {
  const canvas = document.getElementById(`sig-canvas${num===1?'':''}`) || document.getElementById(`sig-canvas-c-${num}`);
  const uploadImg = document.getElementById(`sig-upload-img-${num}`);
  const drawBtn = document.getElementById(`sig-mode-draw-${num}`);
  const uploadBtn = document.getElementById(`sig-mode-upload-${num}`);
  if(mode==='draw') {
    if(canvas) canvas.style.display='block';
    if(uploadImg) uploadImg.style.display='none';
    if(drawBtn) { drawBtn.style.background='var(--ember)'; drawBtn.style.color='white'; drawBtn.style.borderColor='var(--ember)'; }
    if(uploadBtn) { uploadBtn.style.background=''; uploadBtn.style.color=''; uploadBtn.style.borderColor=''; }
  } else {
    // trigger file pick
    const fi = document.getElementById(`sig-file-${num}`);
    if(fi) fi.click();
    if(uploadBtn) { uploadBtn.style.background='var(--ember)'; uploadBtn.style.color='white'; uploadBtn.style.borderColor='var(--ember)'; }
    if(drawBtn) { drawBtn.style.background=''; drawBtn.style.color=''; drawBtn.style.borderColor=''; }
  }
}
function loadSigUpload(num, input) {
  const f = input.files[0]; if(!f) return;
  const r = new FileReader();
  r.onload = ev => {
    const canvas = document.getElementById(num===1?'sig-canvas':'sig-canvas');
    if(canvas) canvas.style.display='none';
    const uploadImg = document.getElementById(`sig-upload-img-${num}`);
    if(uploadImg) { uploadImg.src=ev.target.result; uploadImg.style.display='block'; }
  };
  r.readAsDataURL(f);
}
// Contractor sign rows
// Unified sign-off rows: contractors and witnesses
const contractorSignRows = []; // kept for backward compat with save/load
const witnessSignRows = [];

function addSignRow(type) {
  const arr = type==='witness' ? witnessSignRows : contractorSignRows;
  arr.push({ name:'', title:'', company:'', date:'', type });
  _renderSignSection(type);
}
function removeSignRow(type, i) {
  const arr = type==='witness' ? witnessSignRows : contractorSignRows;
  arr.splice(i,1);
  _renderSignSection(type);
}
function _renderSignSection(type) {
  // Only rebuild the specific section, leaving other signatures untouched
  if(type==='witness') {
    var wc = document.getElementById('witness-sign-rows');
    if(wc) wc.innerHTML = buildSignRowHtml(witnessSignRows,'witness','witness-sign-rows');
    witnessSignRows.forEach(function(_,i){ setTimeout(function(){initSig('sig-canvas-c-'+(i+100));},40); });
  } else {
    var cc = document.getElementById('contractor-sign-rows');
    if(cc) cc.innerHTML = buildSignRowHtml(contractorSignRows,'contractor','contractor-sign-rows');
    contractorSignRows.forEach(function(_,i){ setTimeout(function(){initSig('sig-canvas-c-'+(i+2));},40); });
  }
}
function addContractorSignRow() { addSignRow('contractor'); } // legacy alias

function buildSignRowHtml(arr, type, containerId) {
  const label = type==='witness' ? 'Witness' : 'Contractor';
  const accent = type==='witness' ? '#1A5276' : '#2C4770';
  if(!arr.length) return `<p style="font-size:12px;color:var(--silver);text-align:center;padding:12px;">No ${label.toLowerCase()}s added yet. Click "Add ${label}" above.</p>`;
  return arr.map((r,i)=>{
    const idx = (type==='witness' ? 100 : 2) + i;
    return `<div class="card" style="margin-bottom:12px;border:1.5px solid ${accent}22;">
      <div class="card-header" style="display:flex;justify-content:space-between;font-size:13px;padding:8px 14px;background:${accent}18;">
        <span style="font-weight:700;color:${accent};font-size:14px;">${label} ${i+1}</span>
        <button class="btn btn-outline btn-sm" style="font-size:11px;color:#c00;border-color:#c00;" onclick="removeSignRow('${type}',${i})">✕ Remove</button>
      </div>
      <div class="card-body" style="padding:12px 14px;">
        <div class="proj-grid" style="margin-bottom:10px;">
          <div class="field-group"><label>Name</label><input type="text" placeholder="Full name" value="${r.name}" oninput="${type==='witness'?'witnessSignRows':'contractorSignRows'}[${i}].name=this.value"></div>
          <div class="field-group"><label>Title / Role</label><input type="text" placeholder="${type==='witness'?'e.g. AHJ, Owner Rep':'e.g. Site Superintendent'}" value="${r.title}" oninput="${type==='witness'?'witnessSignRows':'contractorSignRows'}[${i}].title=this.value"></div>
          <div class="field-group"><label>Company / Organization</label><input type="text" placeholder="Company or organization" value="${r.company}" oninput="${type==='witness'?'witnessSignRows':'contractorSignRows'}[${i}].company=this.value"></div>
          <div class="field-group"><label>Date</label><input type="date" value="${r.date}" oninput="${type==='witness'?'witnessSignRows':'contractorSignRows'}[${i}].date=this.value"></div>
        </div>
        <div class="sig-wrap" id="sig-wrap-${idx}">
          <canvas class="sig-canvas" id="sig-canvas-c-${idx}" width="900" height="130" style="display:block;"></canvas>
          <img id="sig-upload-img-${idx}" src="" style="display:none;width:100%;height:130px;object-fit:contain;background:white;border-radius:6px;">
          <div class="sig-controls" style="flex-wrap:wrap;gap:6px;">
            <button class="btn btn-outline btn-sm" id="sig-mode-draw-${idx}" onclick="setSigMode(${idx},'draw')" style="background:var(--ember);color:white;border-color:var(--ember);">✏️ Draw</button>
            <button class="btn btn-outline btn-sm" id="sig-mode-upload-${idx}" onclick="setSigMode(${idx},'upload')">📁 Upload</button>
            <button class="btn btn-outline btn-sm" onclick="clearGenericSig(${idx})">🗑 Clear</button>
            <input type="file" id="sig-file-${idx}" accept="image/*" style="display:none" onchange="loadSigUpload(${idx},this)">
          </div>
        </div>
      </div>
    </div>`;
  }).join('');
}
function renderAllSignRows() {
  // Save existing signature data before destroying DOM
  var savedSigs = {};
  // Save consultant main signature
  var mainSigC = document.getElementById('sig-canvas');
  if(mainSigC) try { savedSigs['main'] = mainSigC.toDataURL(); } catch(e){}
  var mainSigImg = document.getElementById('sig-upload-img');
  if(mainSigImg && mainSigImg.src && mainSigImg.style.display!=='none') savedSigs['main-img'] = mainSigImg.src;
  // Save contractor sigs
  contractorSignRows.forEach(function(_,i) {
    var idx = i+2;
    var c = document.getElementById('sig-canvas-c-'+idx);
    if(c) try { savedSigs['c-'+idx] = c.toDataURL(); } catch(e){}
    var img = document.getElementById('sig-upload-img-'+idx);
    if(img && img.src && img.style.display!=='none') savedSigs['img-'+idx] = img.src;
  });
  // Save witness sigs
  witnessSignRows.forEach(function(_,i) {
    var idx = i+100;
    var c = document.getElementById('sig-canvas-c-'+idx);
    if(c) try { savedSigs['c-'+idx] = c.toDataURL(); } catch(e){}
    var img = document.getElementById('sig-upload-img-'+idx);
    if(img && img.src && img.style.display!=='none') savedSigs['img-'+idx] = img.src;
  });
  // Rebuild DOM
  var cc = document.getElementById('contractor-sign-rows');
  if(cc) cc.innerHTML = buildSignRowHtml(contractorSignRows,'contractor','contractor-sign-rows');
  var wc = document.getElementById('witness-sign-rows');
  if(wc) wc.innerHTML = buildSignRowHtml(witnessSignRows,'witness','witness-sign-rows');
  // Restore all signatures
  function restoreSig(canvasId, savedKey, imgKey) {
    setTimeout(function() {
      initSig(canvasId);
      var saved = savedSigs[savedKey];
      if(saved && saved.length > 100) {
        var c = document.getElementById(canvasId);
        if(c) { var im=new Image(); im.onload=function(){c.getContext('2d').drawImage(im,0,0);}; im.src=saved; }
      }
      var savedI = savedSigs[imgKey];
      if(savedI) {
        var imgEl = document.getElementById(canvasId.replace('sig-canvas','sig-upload-img'));
        if(imgEl) { imgEl.src=savedI; imgEl.style.display='block'; }
      }
    }, 60);
  }
  contractorSignRows.forEach(function(_,i) { restoreSig('sig-canvas-c-'+(i+2), 'c-'+(i+2), 'img-'+(i+2)); });
  witnessSignRows.forEach(function(_,i) { restoreSig('sig-canvas-c-'+(i+100), 'c-'+(i+100), 'img-'+(i+100)); });
  // Restore consultant main sig
  if(savedSigs['main'] && savedSigs['main'].length > 100) {
    setTimeout(function() {
      var mc = document.getElementById('sig-canvas');
      if(mc) { var im=new Image(); im.onload=function(){mc.getContext('2d').drawImage(im,0,0);}; im.src=savedSigs['main']; }
    }, 60);
  }
  if(savedSigs['main-img']) {
    setTimeout(function() {
      var mi = document.getElementById('sig-upload-img');
      if(mi) { mi.src=savedSigs['main-img']; mi.style.display='block'; }
    }, 60);
  }
}
function renderContractorSignRows() { renderAllSignRows(); } // legacy alias
function clearGenericSig(idx) {
  const c = document.getElementById(`sig-canvas-c-${idx}`);
  if(c) c.getContext('2d').clearRect(0,0,c.width,c.height);
  const img = document.getElementById(`sig-upload-img-${idx}`);
  if(img) { img.src=''; img.style.display='none'; }
  setSigMode(idx,'draw');
}
function clearContractorSig(idx) { clearGenericSig(idx); }
function removeContractorRow(i) { removeSignRow('contractor',i); }

// ══════════════════════════════════════════════════
// PANEL SWITCHING
// ══════════════════════════════════════════════════
const PANELS = ['proj','s1','s2','s3','s4','s4pld','s5','defic','sign','sketch'];
let _tabRendered = {};
function switchPanel(id) {
  PANELS.forEach(p => {
    document.getElementById('panel-'+p)?.classList.remove('active');
  });
  document.getElementById('panel-'+id)?.classList.add('active');
  document.querySelectorAll('.nav-tab').forEach((t,i)=>{
    t.classList.toggle('active', PANELS[i]===id);
  });
  // Only do heavy work when actually needed
  try {
    if (id === 's4') {
      if (!_tabRendered.s4) { renderStdTable(); renderPumpCurveTable(); _tabRendered.s4 = true; }
      if (!chart3pt) { initChart3pt(); setTimeout(hookChartAnnotations, 200); }
      else if(chart3pt && !document.getElementById('chart3pt-annotations')) { setTimeout(hookChartAnnotations, 100); }
      if (!netPerfChart) initNetPerfChart();
      updateChart3pt();
      updateNetPerfChart();
    }
    if (id === 's4pld') {
      if (!_tabRendered.s4pld) { renderPldTable(); renderPldPumpCurveTable(); _tabRendered.s4pld = true; }
      if (!pldChart) { initPldChart(); setTimeout(hookChartAnnotations, 200); }
      else { updatePldChart(); if(!document.getElementById('pldChart-annotations')) setTimeout(hookChartAnnotations, 100); }
      if (!pldNetChart) { initPldNetChart(); setTimeout(hookChartAnnotations, 200); }
      else { updatePldNetChart(); if(!document.getElementById('pldNetChart-annotations')) setTimeout(hookChartAnnotations, 100); }
    }
    if (id === 'defic') { updateDeficSummary(); }
  setTimeout(function(){ if(typeof applyChartDarkMode==='function') applyChartDarkMode(); }, 250);
  updateNavButtons();
  } catch(err) { console.error('switchPanel chart error:', err); }
}

// ══════════════════════════════════════════════════
// PDF EXPORT
// ══════════════════════════════════════════════════
function getProjInfo() {
  return {
    projno: document.getElementById('pi-projno').value,
    client: document.getElementById('pi-client').value,
    projname: document.getElementById('pi-projname').value,
    addr: document.getElementById('pi-addr').value,
    prepby: document.getElementById('pi-prepby').value,
    date: document.getElementById('pi-date').value,
    eng: document.getElementById('pi-eng').value,
    contractor: document.getElementById('pi-contractor').value,
    ahj: document.getElementById('pi-ahj').value,
    permit: document.getElementById('pi-permit').value,
    tssa: document.getElementById('pi-tssa')?.value || '',
    version: document.getElementById('pi-version').value,
    revision: document.getElementById('pi-revision')?.value || formRevision,
    dateModified: document.getElementById('pi-date-modified')?.value || formDateModified,
  };
}

function _bakeAnnotationsOntoCanvas(ci, canvasId) {
  if(!ci) return;
  var ctx = ci.ctx;
  ctx.save();
  ci.data.datasets.forEach(function(ds, dsIdx) {
    var fmt = (ci._storedFormatters && ci._storedFormatters[dsIdx]);
    if(!fmt) return;
    var color = (ci._storedColors && ci._storedColors[dsIdx]) || ds.borderColor || '#333';
    ds.data.forEach(function(pt, ptIdx) {
      if(!pt) return;
      var key = canvasId + '_' + dsIdx + '_' + ptIdx;
      if(chartAnnotationsDeleted[key]) return;
      if(pt.x === 0 && pt.y === 0) return;
      if(ptIdx === 0 && ds.data.length > 1 && ds.showLine && ds.pointRadius === 0) return;
      if(ds.label && ds.label.startsWith('_') && !ds.label.startsWith('_sprDem')) return;
      var meta = ci.getDatasetMeta(dsIdx);
      if(!meta || !meta.data[ptIdx]) return;
      var px = meta.data[ptIdx].x, py = meta.data[ptIdx].y;
      var stored = chartAnnotations[key];
      var offX = stored ? stored.offX : 0, offY = stored ? stored.offY : -25;
      var text = '';
      try { text = fmt(pt, {dataIndex:ptIdx, dataset:ds, chart:ci, datasetIndex:dsIdx}); } catch(e){}
      if(!text) return;
      var lx = px+offX, ly = py+offY;
      if(Math.sqrt(offX*offX+offY*offY) > 35) {
        ctx.strokeStyle = ds.borderColor||'#999'; ctx.lineWidth=1; ctx.setLineDash([3,2]);
        ctx.beginPath(); ctx.moveTo(px,py); ctx.lineTo(lx,ly); ctx.stroke(); ctx.setLineDash([]);
      }
      var lines = text.split('\n');
      ctx.font = '600 10px Outfit, sans-serif';
      var maxW=0; lines.forEach(function(l){var w=ctx.measureText(l).width;if(w>maxW)maxW=w;});
      ctx.fillStyle='rgba(255,255,255,0.85)';
      ctx.fillRect(lx-maxW/2-3, ly-lines.length*13-2, maxW+6, lines.length*13+4);
      ctx.fillStyle=color; ctx.textAlign='center'; ctx.textBaseline='bottom';
      lines.forEach(function(l,li){ ctx.fillText(l, lx, ly-(lines.length-1-li)*13); });
    });
  });
  ctx.restore();
}
function exportPDF() {
  [['chart3pt',chart3pt],['pldChart',pldChart],['pldNetChart',pldNetChart]].forEach(function(p){ _bakeAnnotationsOntoCanvas(p[1],p[0]); });
  setTimeout(function(){
    _realExportPDF();
    // Clear baked annotations from canvases by re-rendering
    setTimeout(function(){
      [chart3pt,pldChart,pldNetChart].forEach(function(ci){
        if(ci) { var origUpd = ci.__origUpdate || ci.update; origUpd.call(ci,'none'); }
      });
    }, 300);
  }, 100);
}
function _realExportPDF() {
  try {
  const proj = getProjInfo();
  const b1tot = batData.b1.reduce((a,b)=>a+b,0);
  const b2tot = batData.b2.reduce((a,b)=>a+b,0);
  const cumTot = b1tot+b2tot;

  const statusLabel = s => s==='yes'?'YES ✓':s==='no'?'NO ✗':s==='na'?'N/A':'—';
  const statusColor = s => s==='yes'?'#1A7A4A':s==='no'?'#C0392B':s==='na'?'#888':'#999';

  const clSection = (items, section) => {
    const allItems = [...items, ...(customItems[section]||[])];
    return allItems.map((item,idx)=>{
    const id=cid(section,idx), st=clState[id];
    const sc=st?.status, cm=st?.comment||'';
    const txt = (st?.customText || item.text).replace(/</g,'&lt;').replace(/>/g,'&gt;');
    const rowStyle = sc==='no'?'background:#FFF5F5;':sc==='na'?'background:#F9F9F9;':(!sc?'background:#FFF3E0;border-left:3px solid #E65100;':'');
    const photos = (st?.photos||[]);
    const photosHtml = photos.length ? `<div style="display:flex;flex-wrap:wrap;gap:6px;margin-top:6px;">${photos.map(p=>`<img src="${p.d}" style="width:100%;max-width:250px;height:auto;object-fit:contain;border:1px solid #ddd;border-radius:3px;margin:2px 0;">`).join('')}</div>` : '';
    return `<tr style="${rowStyle}">
      <td style="padding:5px 8px;font-weight:600;color:#666;white-space:nowrap;font-size:9pt;">${item.num}</td>
      <td style="padding:5px 8px;font-size:9pt;">${txt}</td>
      <td style="padding:5px 8px;font-weight:700;color:${statusColor(sc)};white-space:nowrap;font-size:9pt;">${statusLabel(sc)}</td>
      <td style="padding:5px 8px;font-size:8.5pt;font-style:italic;color:#555;">${cm}</td>
      <td style="padding:5px 8px;text-align:center;">${photosHtml}</td>
    </tr>`;
    }).join('');
  };
  const chartImgA = chart3pt ? chart3pt.toBase64Image() : '';
  const chartImgB = pldChart ? pldChart.toBase64Image() : '';
  const chartImgC = pldNetChart ? pldNetChart.toBase64Image() : '';

  let html = `<!DOCTYPE html><html><head><meta charset="UTF-8">
  <style>
    *{box-sizing:border-box;margin:0;padding:0;}
    body{font-family:Arial,sans-serif;font-size:9pt;color:#1C2333;}
    .cover{padding:20px 40px 15px;border-bottom:3px solid #9C2742;margin-bottom:20px;}
    .cover-top{display:flex;justify-content:space-between;align-items:flex-start;margin-bottom:10px;}
    .firm-info{text-align:right;font-size:7.5pt;color:#333;line-height:1.6;}
    .firm-subtitle{font-size:8pt;color:#555;font-style:italic;margin-bottom:2px;}
    .rpt-title{font-size:15pt;font-weight:bold;margin-top:4px;color:#1C2333;}
    .form-meta{font-size:7.5pt;color:#888;margin-top:2px;}
    .proj-tbl{width:100%;border-collapse:collapse;margin-top:14px;}
    .proj-tbl td{padding:4px 8px;font-size:8.5pt;border-bottom:1px solid #EEE;}
    .proj-tbl .lbl{font-weight:bold;color:#666;width:140px;background:#F5F5F5;}
    h2{font-size:11pt;font-weight:bold;background:#9C2742;color:white;padding:6px 12px;margin:20px 0 8px;text-transform:uppercase;letter-spacing:.5px;}
    h3{font-size:9.5pt;font-weight:bold;border-left:3px solid #C0392B;padding-left:6px;margin:14px 0 6px;color:#7d1f35;}
    table.cl{width:100%;border-collapse:collapse;}
    table.cl th{background:#7d1f35;color:white;padding:5px 8px;text-align:left;font-size:8.5pt;}
    table.cl td{vertical-align:top;border-bottom:1px solid #EEE;}
    table.dt{width:100%;border-collapse:collapse;margin-bottom:12px;}
    table.dt th{background:#7d1f35;color:white;padding:5px 8px;text-align:center;font-size:8pt;}
    table.dt td{padding:5px 8px;text-align:center;border-bottom:1px solid #EEE;font-size:8.5pt;}
    .defic{border-left:3px solid #C0392B;padding:8px 10px;margin-bottom:8px;background:#FFF9F9;page-break-inside:avoid;}
    .defic-lbl{font-size:7.5pt;color:#C0392B;font-weight:bold;text-transform:uppercase;}
    .iat{color:#C0392B;font-weight:bold;}
    .footer{margin-top:24px;border-top:1px solid #DDD;padding-top:10px;font-size:7.5pt;color:#888;}
    @media print{@page{margin:12mm 14mm;} h2{page-break-before:always;} h2:first-of-type{page-break-before:avoid;}}
  
/* ══ DARK MODE ══ */
body.dark-mode{--smoke:#1b1e24;--border:#33373f;--slate:#d4d4d4;--slate-mid:#272a31;--silver:#8a90a0;--steel:#8a90a0;background:#1b1e24;color:#d4d4d4;}
body.dark-mode .app-header{background:#2a1520;}
body.dark-mode .section-nav{background:#1e2028;}
body.dark-mode .nav-tab{color:#7a8090;}body.dark-mode .nav-tab.active{color:#fff;border-bottom-color:#c13a58;}
body.dark-mode .card,body.dark-mode .cl-item{background:#22252d;border-color:#33373f;}
body.dark-mode .card-header{background:#2a1520;color:#e0a0b0;}
body.dark-mode .card-header.mid{background:#2a3040;color:#c0c8d8;}
body.dark-mode .card-header.red{background:#4a1a1a;color:#e8b0b0;}
body.dark-mode .section-title{color:#e0a0b0;background:#2a1520;margin-left:-18px;margin-right:-18px;padding:10px 18px;border-radius:6px;}body.dark-mode .section-title::before{background:#9C2742;}
body.dark-mode input,body.dark-mode select,body.dark-mode textarea{background:#1e2028!important;color:#d4d4d4!important;border:1.5px solid #33373f!important;border-radius:6px!important;}
body.dark-mode input:focus,body.dark-mode select:focus,body.dark-mode textarea:focus{background:#22252d!important;border-color:#c13a58!important;box-shadow:0 0 0 2px rgba(193,58,88,.15)!important;}
body.dark-mode input::placeholder,body.dark-mode textarea::placeholder{color:#606878!important;}
body.dark-mode input[readonly]{background:#1e2028!important;color:#6a7080!important;}
body.dark-mode .field-group label{color:#8a90a0;}
body.dark-mode .summary-bar{background:#22252d;border-color:#33373f;}body.dark-mode .sum-bar-bg{background:#282b34;}
body.dark-mode .data-table th{background:#2a3040;color:#b0b8c8;}
body.dark-mode .data-table td{border-color:#2a2e38;color:#c8ccd4;}
body.dark-mode .data-table input{background:#282b34!important;color:#d4d4d4!important;border-color:#3a3e48!important;}
body.dark-mode .data-table tbody tr{background:#22252d!important;}
body.dark-mode .data-table tbody tr:nth-child(even){background:#1e2228!important;}
body.dark-mode .data-table tbody tr td{background:inherit!important;color:#c8ccd4!important;}
body.dark-mode .data-table tr:hover{background:#2a2d38!important;}
body.dark-mode .data-table tr[style*="background:#fafbfc"] td{background:#1e2028!important;color:#5a6070!important;}
body.dark-mode .battery-card{border-color:#33373f;}body.dark-mode .battery-card-header{background:#3a1a28;}
body.dark-mode .battery-table th{background:#282b34;color:#8a90a0;}
body.dark-mode .subsection-note{background:#2a2820;color:#c8a840;border-color:#5a4a20;}
body.dark-mode .tog-yes{background:#1a3020;color:#4aba5a;}body.dark-mode .tog-yes.on{background:#1A7A4A;color:#fff;}
body.dark-mode .tog-no{background:#3a1a1a;color:#e06050;}body.dark-mode .tog-no.on{background:#C0392B;color:#fff;}
body.dark-mode .tog-na{background:#282b34;color:#7a8090;}body.dark-mode .tog-na.on{background:#5A6473;color:#fff;}
body.dark-mode .cl-item.s-yes{border-left-color:#2a8a4a;}body.dark-mode .cl-item.s-no{border-left-color:#c04030;}
body.dark-mode .cl-item.s-na{border-left-color:#4a5060;opacity:.7;}
body.dark-mode .cl-item:not(.s-yes):not(.s-no):not(.s-na){border-left-color:#a08020;}
body.dark-mode .item-num{color:#7a8090;}body.dark-mode .item-text{color:#c8ccd4;}
body.dark-mode .comment-input{background:#282b34!important;color:#d4d4d4!important;border-color:#3a3e48!important;}
body.dark-mode .photo-zone,body.dark-mode [style*="border:2px dashed"]{background:#1e2028!important;border-color:#3a3e48!important;color:#6a7080!important;}
body.dark-mode .chart-wrap{background:#22252d;border-color:#33373f;}
body.dark-mode .chart-annotation-label{background:none!important;border:none!important;box-shadow:none!important;text-shadow:0 0 6px rgba(34,37,45,.95),0 0 12px rgba(34,37,45,.85),0 1px 2px rgba(0,0,0,.9);}
body.dark-mode .app-footer{background:#14161a;color:rgba(255,255,255,.4);}
body.dark-mode .tool-btn{background:#2a2e38!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode .sketch-entry{background:#22252d;border-color:#33373f;}
body.dark-mode .sig-wrap{background:#22252d;border-color:#33373f;}
body.dark-mode canvas:not(.sig-canvas):not(.sketch-canvas):not([id^="sc-"]):not([id*="sig"]):not([id*="chart"]):not([id*="Chart"]):not([id*="netPerf"]):not([id="qrCanvas"]){background:#fff!important;border-color:#3a3e48!important;}
body.dark-mode canvas[id*="chart"],body.dark-mode canvas[id*="Chart"],body.dark-mode canvas[id="qrCanvas"],body.dark-mode canvas[id*="netPerf"]{background:transparent!important;}
body.dark-mode .pass{color:#4aba5a!important;}body.dark-mode .fail{color:#e06050!important;}
body.dark-mode .pass-fail-row{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode .cumulative-row{background:#2a2820!important;color:#c8a840!important;border-color:#5a4a20!important;}
body.dark-mode .btn{background:#2a2e38!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode [style*="background:#1A7A4A"],[style*="background:#2E7D32"]{background:#1a4a2a!important;color:#a0d8b0!important;}
body.dark-mode [style*="background:#1A237E"]{background:#1a2a4a!important;color:#90b0d8!important;}
body.dark-mode [style*="background:#7B1FA2"]{background:#2a1a3a!important;color:#b090d0!important;}
body.dark-mode [style*="background:#00695C"]{background:#0a2a28!important;color:#80c0b8!important;}
body.dark-mode [style*="background:#455A64"]{background:#2a3038!important;color:#a0b0c0!important;}
body.dark-mode [style*="background:#B7791F"]{background:#3a2a10!important;color:#d0b060!important;}
body.dark-mode [style*="background:#E67E22"]{background:#3a2a10!important;color:#d0a050!important;}
body.dark-mode [style*="background:#C0392B"]{background:#4a1a1a!important;color:#e0a0a0!important;}
body.dark-mode [style*="background:var(--warn-bg)"]{background:#2a2820!important;color:#c8a840!important;}
body.dark-mode [style*="background:#eee"]{background:#1e2028!important;}
body.dark-mode [style*="background:#D4EDDA"],[id*="pitot-total"]{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode [style*="background:#e8f5e9"]{background:#1a2a20!important;}
body.dark-mode [style*="background:#eef4ff"]{background:#1e2838!important;}
body.dark-mode [style*="background:#f5f5f5"]{background:#282b34!important;color:#6a7080!important;}
body.dark-mode [style*="background:#f8f8f6"],[style*="background:#f8f9fa"]{background:#282b34!important;}
body.dark-mode [style*="color:#555"]{color:#8a90a0!important;}
body.dark-mode [style*="color:#666"]{color:#8a90a0!important;}
body.dark-mode [style*="color:#333"]{color:#c0c8d0!important;}
body.dark-mode [style*="color:#888"]{color:#7a8090!important;}
body.dark-mode [style*="color:#E67E22"]{color:#c89040!important;}
body.dark-mode [style*="linear-gradient(135deg,#1A5276,#1A7A4A)"]{background:linear-gradient(135deg,#1a2a3a,#1a3a2a)!important;}
body.dark-mode [style*="color:#C0392B"][style*="border"]{color:#c08080!important;background:#22252d!important;border-color:#5a3030!important;}
body.dark-mode [style*="color:#1A7A4A"][style*="border"]:not(.tog-yes){color:#80c090!important;background:#22252d!important;border-color:#2a5a3a!important;}
body.dark-mode button[style*="background:white"],body.dark-mode button[style*="background:#fff"]{background:#22252d!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode .defic-photo-btn{background:#2a3038!important;color:#c0c8d8!important;}
body.dark-mode .add-defic-btn{background:#22252d!important;color:#a0b0c0!important;border:1.5px solid #3a4050!important;border-radius:20px!important;}
body.dark-mode .nav-tab .tab-dot{background:#c87030!important;}
body.dark-mode td[id*="net-"]{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode .calc-cell{background:#1a2830!important;color:#80c0d0!important;}
body.dark-mode select option{background:#282b34;color:#d4d4d4;}
.dark-toggle{background:rgba(255,255,255,.12);border:none;color:#fff;padding:6px 10px;border-radius:6px;cursor:pointer;font-size:16px;margin-left:4px;transition:background .15s;}.dark-toggle:hover{background:rgba(255,255,255,.22);}
.chart-annotation-label{background:none!important;border:none!important;box-shadow:none!important;text-shadow:0 0 4px rgba(255,255,255,.9),0 0 8px rgba(255,255,255,.7),0 0 2px rgba(255,255,255,1);}

</style></head><body>

  <div class="cover">
    <div style="display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:2px;">
      <div>
        <img src="data:image/png;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/4gHYSUNDX1BST0ZJTEUAAQEAAAHIAAAAAAQwAABtbnRyUkdCIFhZWiAH4AABAAEAAAAAAABhY3NwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQAA9tYAAQAAAADTLQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAlkZXNjAAAA8AAAACRyWFlaAAABFAAAABRnWFlaAAABKAAAABRiWFlaAAABPAAAABR3dHB0AAABUAAAABRyVFJDAAABZAAAAChnVFJDAAABZAAAAChiVFJDAAABZAAAAChjcHJ0AAABjAAAADxtbHVjAAAAAAAAAAEAAAAMZW5VUwAAAAgAAAAcAHMAUgBHAEJYWVogAAAAAAAAb6IAADj1AAADkFhZWiAAAAAAAABimQAAt4UAABjaWFlaIAAAAAAAACSgAAAPhAAAts9YWVogAAAAAAAA9tYAAQAAAADTLXBhcmEAAAAAAAQAAAACZmYAAPKnAAANWQAAE9AAAApbAAAAAAAAAABtbHVjAAAAAAAAAAEAAAAMZW5VUwAAACAAAAAcAEcAbwBvAGcAbABlACAASQBuAGMALgAgADIAMAAxADb/2wBDAAUDBAQEAwUEBAQFBQUGBwwIBwcHBw8LCwkMEQ8SEhEPERETFhwXExQaFRERGCEYGh0dHx8fExciJCIeJBweHx7/2wBDAQUFBQcGBw4ICA4eFBEUHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh7/wAARCAB4AZADASIAAhEBAxEB/8QAHQABAAIDAQEBAQAAAAAAAAAAAAcIAQUGBAIDCf/EAFQQAAAFAwEFBAIJDA8JAAAAAAABAgMEBQYRBwgSITFBEyJRYRRxFyMyQlKBkaGxFRYkMzdTYnJ1lbKzGCc0Q0VWV3N0kpTC0dLiCTY4RlRVgpPB/8QAGgEBAAMBAQEAAAAAAAAAAAAAAAECBgMFBP/EACARAQACAQQCAwAAAAAAAAAAAAABAgMEBRESBiETUaH/2gAMAwEAAhEDEQA/ALlAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACOdYtUqZYNMbI0tyqvI4RYhKznpvqxySXznwLxLv4jxvRmnTIiNaCUeOWTIF7Y71r2mPT9wGCGQUAAAAAAAAAAAAAAAAAABgBkAAAAAAAAAAAAAAAAAAAABgZAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAYEYa26q0+xKYlhpLUusSC+x4u97n8NfgkvEfOumqkCxKX6NG3JNakIV6NH3sbpffF+CS+cU7rNUqFaqsiqVSUuVMkK3nHF8zPy8CLoXQUtbh7m1bVbUTF7x6fdZq9Rrtccq1WkrlTZDqVOOKPhgjLCSLokvAf0JphGcBnPwS+gfzoR9ub/HT9JD+jFL/cDR/gl9AVty+ryDHFK0rD04EE7TOtkzTyZSaHbkaNLq0v298ny3ktNcklguJqUecerzEx3VXafbVuzq7VHSahwWVPPLPokhTzQSjVDWTXWoag19pSqdT5JSVJXwTv8AKO0nySksn5kXiLsyljZh1vn6g1Oo0C52YcWqtI7eN2BGlLqCPCywZ53iMy4eGfAT8KV7Q9Dqekut8HUa3I5twqjI9IwkzSRvpP25k8ckrRn5xb60rgp90W5Ar9KdJ2HOZS80oj6GXI/MuQDk9oS86rYWmU25KKzFdmsONpQmQRmjBqIjzgV8ouvuutbgpnUexGajFUZpJ+NTX3G8lzLeLgJf2zPuD1b+dZ/SGh2PbltukaJwodTr1OhSPS31G1IkJbURGrwMwHG+zJtFfyZv/mmQPDUdovWK2pDMi5rFbixlckSIr0YnPAiWosZFovr3s7+NVE/tzf8AiI22idQNPHNJ69TZdXplUfmRFsxIjDyXHFumXdMiLlg8HnoA73Sa/aRqNZ8e4aSS2t4zbkR3PdsOlzSf0kfUjIQjr/rre9k6pHaluU6mTGlMMmyl1pannHVmZbpER8emB9bAcWYzZdwy3mVeju1BCWnMcFqS0kl4+MR7tM1GLSNqan1eapSIsH0CRIMiye4hZmoyLqfDkA6X2Zdor+TJz8zSR8+zPtFfyaP/AJqkCTv2UWkf/c6p+bXf8B7La2iNMbjuSn0Cl1GoLnVB8mI6VwVoI1HyyZgOb0T1K1huPUBik3lZTtKpK4zri5R055oiWnd3UkpfDjkx1e0vqHXtN7IiVugswnn3ZyGFplJM0mk0qPhgy48BKm75iv8At1p/amp3H+GGv1bgDx7Pu0aq7rh+tm8YkOBUJK8QHo+SbcV1bVnkrw8eXMWQFNXtEVXrs8WjdtqMJauaNTkrfabPd9OSRn16OFgsH15DutlzW924DbsO9HDauCKns40l4905aU8DSvP76XHPj6wEw6yXHPtHTSuXHS2mnZsGMbjKXSM0ZyRccescpswaiV7Umyp1Zr7EFl9iaqOhMUjIt0kkfHJnx4ja7TBftFXZ/Qv76RHuwb9yyqflZz9BICcLtuKjWpQZNcr05EODGRvLcWfM+iSLqo+REXExVq49pW+rurSqNpbbCiQozJtTsdUiS4XwjQnuoT6zMeHbYrlSreptCsGJINEZpttw2s91b7yt1Cleos/KYsvpVYND0/tiNRqOwntEoI5Uo09+U7jvOKPzPkXQuACuR1na4TE9JOnOJT1R6Kya/wCrvZHqtbaauy3q2mi6qWqphSVETjzLC2ZCCP3xtK5l6jFtRyuoNh2vflNKn3NTG5aEK3m3C7rrZ+KVlxIBurcrNMuCixqxR5jcuDKQS2XUHklEY5jVjUi3dNbfVVK48bjiz3IsNoyN6QvoSS8OPFR8CG4sy06BZlDRRbbpzUCChRrJtHVR8zMz5mfiKdV+LK1r2qJFCnyXSpkeU6xupP7XFYPCiLwNR4PPmYDeK121sv6e6mwLZTHipVjeYjnI3M/CdVhJH5D0TLq2rqJuzpVMdlMIIzWkoCHSIixzJBmYtdQKRTaDSo9KpEJmHCjoJDTTacEkiGyIBW7R3acgV2pt0C/IKKHUTV2aJaM+jrXnGFEri2fr4eYsikVp20tN6W/aTl/U2M3HqUFSSmmjulJaMyLKse+TwMjHcbI92TLr0ehrqTxvTaa8uA44o8qWlGDQZ+e4pJfEAjXXzaAvWxtUajbNFiUhcOK20pByGlGvKk5PiRiYtC9U6RqbbLcqOaI9WYSSZ8Iz7za/hF4pPoYrZq8wzK20YLMhht9h6bDbdZcLKVpNsyMjLqRkP21csC5tC77bv6wVOooLjmVJyakRzUfFl0urSj5H0+QBdQQPtTar3Lpiuhpt+PTnvqiTpvHKQpWN3dxjBiQNGdSaJqVbBVWln2MprCJ0RXu47uOKT8vA+pCAf9oJ9ttL+bk/3AFpLamO1K3abUXiSlyVEaeWSeRKUgjP5zGyGnsYi+sqh/k6P+rSNxkAAVo14lS2tq3TKK3MktMOoQbjaHFJSv25XMuRjrts+TIiaGTpEWS/HdTKZwtpZpUXE+pAJpAUr0U1HuvSd+lt3yuXMs24Y6ZUSYpRuJjqM8GolH0LHeT0IyMXLp8yPPhtTIjzciO8kltOtqylaT5GRgPSAqzQ505zbvqUFU+UcUobntHan2X7nb97yEnbSWq5aY2m0qnsFJrtSNTdPaUWSSacbzii6kWSwXUzIgEqvOtso33XENp8VqIiH5sS4r6jSxJacUXRKyMVXtfQO9NQI7dy6o3vVW35LZOohtLPeaIzyRHngjh0SXAbSq7K/wBTkpn2Rflap1RaLLXpC8pz+MnCiAWbARFs9TdXUR5tG1LpaFohnuRan26TXIxwwaS90XDJL654iXQARTrpqzBsan+gQexl159OWY5qM0tl8NzHTwLqO4vlVxpt5/61YsWRVVd1opDm4hGSMt4/HHh1FW6hoPqnU6jJqFRVTpUyQ4a3XVyzys/6vLyETL0duw4cl+2a0REfqKq1U5taq0ip1GQuRKkK3nHFnkzPy8CLoXQeUiErns9aj/8AT0v+1/6QTs96kfeKX/bP9I5zXlsqbjo6V61vCKWy9ub/ABy+kh/RemF9gMl+AX0CoP7HzUdK0q9GpfAyP92eZfgi2xlIZpGI6O1fQ13W97G+oi4Jz04iaxwz+/arHqOvxzE8fSse3DfylphacU1wzddNEqpEjirGfa2sczzzMupGQ4LSnWS7dOrQZt2jafIeSTinXpD0WQS3nFYLePHkRF8Qk7SjRG9FazytQtSCp6lk4uUw1Hf7befUru8y4JQXIWYJtr72j5B0ZxRnVTWa8dRbQftus6fNtNKcQ6081HfJxlxJ8Fp3uHIzL1ZHabD1/OxpUvTmqOKRnek05DmSNJ59sbwfEj99gWxNlr723/VIVp1f0Pu93V+Jf2myIDLu8iQ8h57st19CuZeJKLmA7bbJ46D1b+eZ/TEH6EbPFtak6eRrpqtXnxpDz7rfZsoQaSJJ4LiojMWI13tOvX3pBJt+mRmWarI7FxTLrxbiDIyNSd/HHHj1DZrs+uWLpfHt24UR0TWpLrhkwveThR5LiAjFex5ZJoUSLhqyVGRkkzaaMs9OG6IAodn0O2NZU2bqYzJiQUPdi49Fc3E97HZuGrGezVwzjBkP6MCGdp7RtOpVEjz6KiOzckE8MOOcEPNmfebWfx5I+hgJTtaj0e3KFFo9Bgx4VOjoww0wXdIj458888inO0hFj1LaxpFPlsJfjSnqey82rkpCnDIy+QxZPQCm37RrKboN/IjKkwMNQ32ZHam4wRFuko/hJ5erAiLaB0Y1DurVxV12qunoabjsdi65IJDiXG8nwLHQ8GAlr2B9Iv4jU/8A9jv+Yeyi6NaY0SsRKvSrQgRZ0RwnY7yTWam1lyMsqED+x7tWfx0P84N/5B8+x3tVn/zof5xR/lAW3Ff9uv7k9O/LDX6twavTKx9omm3/AEeoXZdapVEZeM5jJTkr30bp8N0k8eOB3G1HYVwahWHDo1vIjKktVBD6+3e7NO4SFpPj45UQDZ7Lv3ArP/J6f0jEa7Veir1WWrUGy2jYrcU+2mR4/dXJNPEnEY/fS+f1iYdErdqNpaVW9blWJop0CITTxNL30krJnwPrzHZAKgwtaG782fbqtmvvE3csKl4Nw+CZqEqSW8RH++F75Px+rttg4s6WVTCv4Wc6/gpGt2htnORcNdK47ATDiypS/s+E4rs21q++pPkSj6kfMd7ssWDcmnljTaRcyIiZT85UhHo7vaJ3TSRc/iAQdtsUabQdVaFfjLRLjvtoQSjLupfZVlKT9ZZ+QWn01vWhX5bLFcoUhC21pInmTV7ZHc6oWXQy+ceq+rVol523It+4ISJUCQXeSfukK6KSfRRdDFWaxs6al2RWl1TS+5HZCDyZJTKKM/jwUSva1+sz+QBcUczfV8W3ZFL+qVz1FqBH3iSnePKlmZ4LdTzPzxyFbyp21+TPZ9q77nd3vSYG9687/MeW39m3UO7a63VtT7lU2kvdpKQUiQoj5pSZdxBcC4l8hgLWW3XaPclIZq1CqUaowXiy28wveSf+B+Ril0qaejW1pIqNXbdapkiW84pSE8DiyDyS0l13TPB+oxcqzbYoloW9GoFvQWoUCOnDbaC5n1UZ9VGfEzHOax6WW3qhQSgVhCo8xnJxZzRF2rJnzL8JJ8MpP5gHZ0ufDqkFqdT5LMqK8gltutLJSVEfgZD1EKcw9G9oLT6W9Gsa4Dl09asEmPMQhsy82njIk/8AiY9k2gbXFSZOFIlvRmXOClomxEHj1pWavkAdZts6hUmBYSrJivNyKrU3E9s2hZKOOyk8qUouhnjBFzHUbIFsTbY0ciKqDBsSqo+ucbaiwokKIiRkumUpI/jHFaS7Mno9ZTcWo9TTVpZLS8mG2tS0KXzy64rivHgXDzFmCbShBJSRERFgiIgFL9VeO21A8p0L9Axcir02DVqXIpdUiszIUls2n2HU7yHEnzIyFeL50dvOsbTEK/oTUE6MzKjLcNcjDm6hOFd3AskXHiApLfVsXXs6akNXXbC3X7bmOkjvnlBoM+Md7z+Cr/6MbXd60O/rZsu4aFJJbThSW3mVHhyO5hGULLoZC5N0UGlXNQ5VErcNuXAlNm260sskeepeBl0MU2u3Zbv2PXZse2HqfMo++aojr8rddJJ8t4se6LlnrgBcSxf9yaF+TmP1aRuBq7XivU+26ZTpBF20WG0y5g8lvJSRHg/WQ2ZAKybQf/FvpX+K3+vWOs22vuCT/wCks/SY+9WNN7nuTX2yL0prMNdLoqEelqce3XCMnFKwkuvAyG/2lbMrV+6XSbcoKIyprrzay7dzcTgs54/GA0endmUa/Nma2rfrbBuMOU9KkLSXfZWRnurSfQy+csl1EbaX3jXNCb3XplqC+ty3XVb9JqiiPcaQZ8DI/vfPKfen5CwujtBn2tpnQaBVCbKbCiJaeJte+klEZ8j6j8tYNPqLqPaL9Dq7REoiNcWSku/HdxwUR+HiXUgEDW0pDm3vUHUGhSXIK1pNPFJkcdvBkfUfltppKBqjp9XZzeKWw4ntnDTlJEh5KlFj1GR/EPXoJoff1lawxLjuFyHLgR4r8b0huUa1qIyJKOBlnGC5dBO+qFh0TUS1H7frjauzUreZeRwcYcLktJ9PV1IB0tLlRZsBiXCdQ9GdQS2nEHlKknyMj8B6+gqnQ9PdorTMzpNkVenV6jNqM2WpK0kREZ/BWpO4fkSjIeysQtrC6Gzpsluk2/GcTuuvR5DKcl14pWtRfEQCysKZEmG76LJYf7Jw23OycJW6ouZHjkfkPUIm0E0ej6ZwJslyrvVWuVEt6U+tSjZI85IkpM+PHmo+J+Q2mjTWqDUu5C1HdgONKmkdJKMZGaWe9kjMumNzGeOd4BIowMgI4AYGQDgYAZASAAAAAAAAAAAAAAAAAAAAAwMgAAAAAAADAyAAAAAAAAAAAAAAAAAAAAAAMDIAAAAAAAAAMDIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD//2Q==" style="height:70px;width:auto;">
      </div>
      <div style="text-align:right;font-size:7.5pt;color:#444;line-height:1.6;">
        <div style="font-weight:700;">1551 CATERPILLAR ROAD, SUITE 206</div>
        <div>MISSISSAUGA, ON &nbsp; L4X 2Z6, CANADA</div>
        <div>P: 905 615 1774 &nbsp;|&nbsp; F: 905 615 9351</div>
        <div>E: mail@arencon.com</div>
      </div>
    </div>
    <div style="margin-top:4px;">
      <div>
        <!-- firm div replaced by logo above -->
        <div style="font-size:8.5pt;color:#888;margin-top:1px;">1551 Caterpillar Rd #206., Mississauga, ON L4X 2Z6</div>
      </div>
    </div>
    <div class="rpt-title">Diesel Fire Pump Commissioning Report</div>
    <div style="color:#666;font-size:8.5pt;margin-top:3px;">Form: ${proj.version||''} &nbsp;|&nbsp; Rev: ${proj.revision||formRevision} &nbsp;|&nbsp; Modified: ${proj.dateModified||''}</div>
    <table class="proj-tbl">
      <tr><td class="lbl">Project No.</td><td>${proj.projno||'—'}</td><td class="lbl">Client</td><td>${proj.client||'—'}</td></tr>
      <tr><td class="lbl">Project Name</td><td>${proj.projname||'—'}</td><td class="lbl">Address</td><td>${proj.addr||'—'}</td></tr>
      <tr><td class="lbl">Prepared By</td><td>${proj.prepby||'—'}</td><td class="lbl">Date of Inspection</td><td>${proj.date||'—'}</td></tr>
      <tr><td class="lbl">Engineer</td><td>${proj.eng||'—'}</td><td class="lbl">Contractor</td><td>${proj.contractor||'—'}</td></tr>
      <tr><td class="lbl">AHJ</td><td>${proj.ahj||'—'}</td><td class="lbl">TSSA Inspector</td><td>${proj.tssa||'—'}</td></tr>
      <tr><td class="lbl">Permit No.</td><td colspan="3">${proj.permit||'—'}</td></tr>
    </table>
  </div>

  <h2>1. Prior to Commissioning Date</h2>
  <table class="cl"><thead><tr><th style="width:4%">#</th><th style="width:50%">Item</th><th style="width:8%">Status</th><th style="width:18%">Comments</th><th style="width:20%;text-align:center;">Photos</th></tr></thead>
  <tbody>${clSection(S1,'s1')}</tbody></table>

  <h2>2. Visual Inspection</h2>
  <table class="cl"><thead><tr><th style="width:4%">#</th><th style="width:50%">Item</th><th style="width:8%">Status</th><th style="width:18%">Comments</th><th style="width:20%;text-align:center;">Photos</th></tr></thead>
  <tbody>${clSection(S2,'s2')}</tbody></table>

  <h2>3. Pump / Controller / Louver Tests</h2>
  <h3>Battery Start-Up Time Test</h3>
  <table class="dt"><thead><tr><th>Battery #1 Test</th><th>Duration (s)</th><th>Battery #2 Test</th><th>Duration (s)</th></tr></thead>
  <tbody>${BAT_TESTS.map((t,i)=>`<tr><td class="left" style="text-align:left">${t}</td><td>${batData.b1[i].toFixed(2)}</td><td style="text-align:left">${t}</td><td>${batData.b2[i].toFixed(2)}</td></tr>`).join('')}
  <tr style="background:#EFF2F7;font-weight:700;"><td colspan="2">Battery #1 Subtotal: ${b1tot.toFixed(2)} s</td><td colspan="2">Battery #2 Subtotal: ${b2tot.toFixed(2)} s</td></tr>
  <tr style="background:${cumTot<=45?'#D4EDDA':'#FADBD8'};font-weight:700;"><td colspan="4">Combined Total: ${cumTot.toFixed(2)} s — ${cumTot<=45?'✓ PASS (≤ 45s)':'✗ FAIL (> 45s) — Engine to run 5 min at full speed'}</td></tr>
  </tbody></table>
  <table class="cl"><thead><tr><th style="width:4%">#</th><th style="width:50%">Item</th><th style="width:8%">Status</th><th style="width:18%">Comments</th><th style="width:20%;text-align:center;">Photos</th></tr></thead>
  <tbody>${clSection(S3,'s3')}</tbody></table>

  <h2>4. Fire Pump Test Results</h2>
  <table class="dt" style="max-width:400px;"><thead><tr><th class="left" style="text-align:left">Parameter</th><th>Value</th></tr></thead>
  <tbody>
    <tr><td style="text-align:left">PRV Rating (psi)</td><td>${document.getElementById('pm-prv').value||'—'}</td></tr>
    <tr><td style="text-align:left">Pump Rated Speed (RPM)</td><td>${document.getElementById('pm-rpm').value||'—'}</td></tr>
    <tr><td style="text-align:left">Equipment Used</td><td>${(function(){var ptype=document.getElementById('pm-type')?document.getElementById('pm-type').value:'std';var sel='input[name=equip3a]:checked';if(ptype==='pld')sel='input[name=equip4b]:checked';else if(ptype==='both')sel='input[name=equip3a]:checked,input[name=equip4b]:checked';var r=[];document.querySelectorAll(sel).forEach(function(c){var t=c.parentElement.textContent.trim();if(r.indexOf(t)<0)r.push(t)});return r.length?r.join(', '):'—'})()}</td></tr>
    <tr><td style="text-align:left">Total Test Flow (US gpm)</td><td>${document.getElementById('pitot-total-3a')?.textContent||document.getElementById('pitot-total-4b')?.textContent||'—'}</td></tr>
  </tbody></table>
  <h3>Standard Fire Pump Performance (w/o PLD)</h3>
  <table class="dt"><thead><tr><th>Flow %</th><th>Flow (gpm)</th><th>Cutsheet (psi)</th><th>Placard (psi)</th><th>Suction (psi)</th><th>Discharge (psi)</th><th>Net (psi)</th><th>RPM</th><th>Result</th></tr></thead>
  <tbody>${stdData.map(r=>{
    const net=(parseFloat(r.discharge)||0)-(parseFloat(r.suction)||0);
    const cs=parseFloat(r.cutsheet)||0;
    const pf=cs&&net?(net>=cs*0.95?'PASS':'FAIL'):'—';
    return `<tr><td>${r.pct}</td><td>${r.flow||'—'}</td><td>${r.cutsheet||'—'}</td><td>${r.placard||'—'}</td><td>${r.suction||'—'}</td><td>${r.discharge||'—'}</td><td>${net?net.toFixed(1):'—'}</td><td>${r.rpm||'—'}</td><td style="font-weight:700;color:${pf==='PASS'?'#1A7A4A':pf==='FAIL'?'#C0392B':'#999'}">${pf}</td></tr>`;
  }).join('')}</tbody></table>
  ${(function(){
    var ptype = document.querySelector('.pump-type-btns button[style*="var(--red)"]');
    var testType = ptype ? ptype.dataset.ptype : 'std';
    var out = '';
    if (testType === 'std' || testType === 'both') {
      if (chartImgA) out += '<div style="margin-top:14px;text-align:center;"><div style="font-size:9pt;font-weight:700;color:#2C4770;margin-bottom:4px;text-align:center;">3-Point Fire Pump Performance Curve (w/o PRV &amp; PLD)</div><img src="'+chartImgA+'" style="width:100%;max-width:850px;border:1px solid #DDD;border-radius:6px;display:block;margin:0 auto;"></div>';
    }
    if (testType === 'pld' || testType === 'both') {
      if (chartImgB) out += '<div style="margin-top:14px;text-align:center;"><div style="font-size:9pt;font-weight:700;color:#2C4770;margin-bottom:4px;text-align:center;">7-Point Fire Pump Discharge Pressure, Water Supply &amp; System Demand Curve</div><img src="'+chartImgB+'" style="width:100%;max-width:850px;border:1px solid #DDD;border-radius:6px;display:block;margin:0 auto;"></div>';
      if (chartImgC) out += '<div style="margin-top:14px;text-align:center;"><div style="font-size:9pt;font-weight:700;color:#2C4770;margin-bottom:4px;text-align:center;">7-Point Fire Pump Net Pressure Curve (w/ PLD, w/o PRV &amp; PLD, + PRV Rating)</div><img src="'+chartImgC+'" style="width:100%;max-width:850px;border:1px solid #DDD;border-radius:6px;display:block;margin:0 auto;"></div>';
    }
    return out;
  })()}
  <table class="cl" style="margin-top:14px;"><thead><tr><th style="width:4%">#</th><th style="width:50%">Item</th><th style="width:8%">Status</th><th style="width:18%">Comments</th><th style="width:20%;text-align:center;">Photos</th></tr></thead>
  <tbody>${clSection(S4_items,'s4')}</tbody></table>

  <h2>5. Fire Alarm &amp; Controller Signaling Tests</h2>
  <table class="cl"><thead><tr><th style="width:4%">#</th><th style="width:50%">Item</th><th style="width:8%">Status</th><th style="width:18%">Comments</th><th style="width:20%;text-align:center;">Photos</th></tr></thead>
  <tbody>${clSection(S5_mandatory,'s5m')}${clSection(S5,'s5')}</tbody></table>

  <h2>Deficiency Summary</h2>
  ${(()=>{
    const allItems = contractors.flatMap(n => (deficiencies[n]||[]).map(d => ({...d, _name:n})));
    if (allItems.length === 0) return '<div style="background:#D4EDDA;border:1px solid #1A7A4A;padding:10px;border-radius:4px;color:#1A7A4A;font-weight:bold;">No deficiencies recorded.</div>';
    return contractors.map(n => {
      const items = deficiencies[n]||[];
      if (!items.length) return '';
      let out = '<div style="margin-bottom:18px;"><div style="background:#1C2333;color:white;padding:6px 12px;font-weight:700;font-size:9pt;border-radius:4px 4px 0 0;">' + n + '</div>';
      items.forEach((d,i) => {
        const sc = d.status||'open', scCol = sc==='resolved'?'#1A7A4A':sc==='in-progress'?'#E67E22':'#C0392B';
        out += '<div class="defic" style="border-top:1px solid #eee;">';
        var iarLabel = d.iarStatus ? '<span class="iat">IMMEDIATE ACTION REQUIRED</span> ' : '';
        out += '<div class="defic-lbl">#'+(i+1)+' '+iarLabel+' <span style="color:'+scCol+'">'+sc.toUpperCase()+'</span></div>';
        out += '<div style="font-size:9pt;margin-top:3px;font-weight:600;">'+(d.description||'(No description)')+'</div>';
        out += '<div style="font-size:8pt;color:#555;margin-top:2px;">Date: '+(d.date||'---')+'</div>';
        if (d.photos && d.photos.length) {
          out += '<div style="display:flex;gap:6px;flex-wrap:wrap;margin-top:6px;">';
          d.photos.forEach(p => { out += '<img src="'+p.d+'" style="width:100%;max-width:250px;height:auto;object-fit:contain;border:1px solid #DDD;border-radius:3px;">'; });
          out += '</div>';
        }
        // Unified responses timeline
        var resps = d.responses || [];
        if (resps.length > 0) {
          resps.forEach(function(cr, ci) {
            var party = cr.party || 'contractor';
            var isC = party === 'contractor';
            var acCol = isC ? '#E67E22' : '#1565C0';
            var bgC = isC ? '#FFF8F0' : '#f0f4ff';
            var bdC = isC ? '#E8D060' : '#b0c4de';
            var lbl = isC ? 'CONTRACTOR' : 'CONSULTANT';
            out += '<div style="margin-top:8px;padding:8px;background:'+bgC+';border:1px solid '+bdC+';border-left:3px solid '+acCol+';border-radius:4px;page-break-inside:avoid;">';
            out += '<div style="font-size:7.5pt;font-weight:700;color:'+acCol+';margin-bottom:5px;">'+lbl+' RESPONSE #'+(ci+1)+'</div>';
            if(cr.date) out += '<div style="font-size:7pt;color:#888;margin-bottom:3px;">Date: '+cr.date+' | Status: '+(cr.status||'open').toUpperCase()+'</div>';
            out += '<div style="font-size:8.5pt;padding:5px;background:white;border:1px solid #EEE;border-radius:3px;">'+(cr.comment||'(No comment)')+'</div>';
            if (cr.photos && cr.photos.length) {
              out += '<div style="display:flex;gap:4px;flex-wrap:wrap;margin-top:4px;">';
              cr.photos.forEach(function(p){ out += '<img src="'+(p.d||p)+'" style="width:100%;max-width:220px;height:auto;object-fit:contain;border:1px solid #DDD;border-radius:3px;">'; });
              out += '</div>';
            }
            out += '</div>';
          });
        }
        out += '</div>';
      });
      out += '</div>';
      return out;
    }).join('');
  })()}
  ${(()=>{
    const results = stdData.map(r => {
      const net=(parseFloat(r.discharge)||0)-(parseFloat(r.suction)||0), cs=parseFloat(r.cutsheet)||0;
      return (cs&&net) ? (net>=cs*0.95) : null;
    }).filter(x=>x!==null);
    const allDefs = contractors.flatMap(n=>deficiencies[n]||[]);
    const openIAR = allDefs.some(d=>d.iarStatus && d.status!=='resolved');
    const perfPass = results.length>0 && results.every(r=>r===true);
    const tccVal = (document.getElementById('test-result')||{}).value || '';
    var resultLabel, resultDesc, col;
    if(openIAR) {
      resultLabel='FAIL'; resultDesc='Unresolved IAR deficiencies remain. Test result: FAIL.';
      col='#C0392B';
    } else if(tccVal==='pass' && perfPass) {
      resultLabel='PASS'; resultDesc='All pump performance points meet cutsheet criteria. No unresolved IAR deficiencies.';
      col='#1A7A4A';
    } else if(tccVal==='conditional') {
      resultLabel='CONDITIONAL PASS'; resultDesc='Minor deficiencies noted. Performance data acceptable pending resolution.';
      col='#E67E22';
    } else if(tccVal==='fail') {
      resultLabel='FAIL'; resultDesc='Major deficiencies identified. Test result: FAIL.';
      col='#C0392B';
    } else if(tccVal==='pass' && !perfPass) {
      resultLabel='CONDITIONAL PASS'; resultDesc='Test completion marked as pass but one or more performance points did not meet cutsheet criteria.';
      col='#E67E22';
    } else {
      resultLabel=perfPass?'PASS':'CONDITIONAL / FAIL';
      resultDesc=perfPass?'All pump performance points meet cutsheet criteria.':'One or more performance points did not meet cutsheet criteria or test result not confirmed.';
      col=perfPass?'#1A7A4A':'#C0392B';
    }
    return '<div style="margin:24px 0;padding:20px;border:3px solid '+col+';border-radius:8px;background:'+(col==='#1A7A4A'?'#F0FFF4':col==='#E67E22'?'#FFF8F0':'#FFF5F5')+';text-align:center;page-break-inside:avoid;">'
      +'<div style="font-size:22pt;font-weight:900;color:'+col+';letter-spacing:3px;">'+resultLabel+'</div>'
      +'<div style="font-size:9pt;margin-top:6px;color:#555;">'+resultDesc+'</div>'
      +'</div>';
  })()}
  <h2>Signature</h2>
  <div style="padding:12px;border:1px solid #ddd;border-radius:6px;margin-bottom:12px;">
    <div style="font-size:9pt;font-weight:700;color:#2C4770;margin-bottom:6px;text-transform:uppercase;letter-spacing:.5px;">Consultant Signature</div>
    <table style="width:100%;border-collapse:collapse;font-size:8.5pt;margin-bottom:8px;table-layout:fixed;">
      <colgroup><col style="width:15%"><col style="width:35%"><col style="width:15%"><col style="width:35%"></colgroup>
      <tr><td style="font-weight:bold;color:#666;padding:3px 6px;">Consultant Name</td><td id="so-name-pdf"></td><td style="font-weight:bold;color:#666;padding:3px 6px;">Title</td><td id="so-title-pdf"></td></tr>
      <tr><td style="font-weight:bold;color:#666;padding:3px 6px;">Company</td><td id="so-company-pdf"></td><td style="font-weight:bold;color:#666;padding:3px 6px;">Date</td><td id="so-date-pdf"></td></tr>
    </table>
    <div id="so-cert-pdf" style="margin:8px 0;font-size:8.5pt;font-style:italic;color:#444;padding:6px;background:#fafafa;border:1px solid #eee;border-radius:4px;"></div>
    <div id="sig-print-1"></div>
  </div>
  <div id="contractor-sigs-print"></div>
  <div id="witness-sigs-print"></div>
  <div id="flow-test-photos-print"></div>
  <!-- photos are rendered inline at each checklist item -->
  <div id="sketches-print"></div>
  <div class="footer">
    Report generated by ARENCON Inc. Diesel Fire Pump Commissioning System &middot; ${new Date().toLocaleDateString('en-CA')} &middot; Prepared by: ${proj.prepby||proj.eng||'---'} &middot; NFPA 20 (2025) / CSA B139-19 / OBC compliance.
  </div>
  
  <!-- Mobile page navigation -->
  <div id="mobile-page-nav" style="display:none;position:fixed;bottom:0;left:0;right:0;z-index:100;background:#2C3E50;border-top:3px solid #9C2742;padding:16px;box-shadow:0 -4px 12px rgba(0,0,0,.15);">
    <div style="display:flex;justify-content:space-between;align-items:center;">
      <button id="nav-prev" onclick="navPage(-1)" style="padding:12px 24px;border:1px solid rgba(255,255,255,.2);border-radius:6px;background:rgba(255,255,255,.08);color:white;font-size:16px;font-weight:600;cursor:pointer;transition:all .2s;font-family:'Outfit',sans-serif;">◀ Prev</button>
      <span id="nav-label" style="font-size:13px;font-weight:600;color:#555;"></span>
      <button id="nav-next" onclick="navPage(1)" style="padding:12px 24px;border:1px solid rgba(255,255,255,.2);border-radius:6px;background:rgba(255,255,255,.08);color:white;font-size:16px;font-weight:600;cursor:pointer;transition:all .2s;font-family:'Outfit',sans-serif;">Next ▶</button>
    </div>
  </div>
</body></html>`;

  const w = window.open('','_blank');
  if(!w||w.closed){showToast('Popup blocked — allow popups and try again');return;}
  w.document.write(html); w.document.close();
  // Fill in sign-off and signature fields after DOM is ready
  setTimeout(() => {
    try {
      const wd = w.document;
      const setT = (id, val) => { const el = wd.getElementById(id); if(el) el.textContent = val; };
      setT('so-name-pdf', document.getElementById('so-name')?.value||'—');
      setT('so-company-pdf', document.getElementById('so-company')?.value||'—');
      setT('so-title-pdf', document.getElementById('so-title')?.value||'—');
      setT('so-date-pdf', document.getElementById('so-date')?.value||'—');
      setT('so-cert-pdf', document.getElementById('so-cert')?.value||'');
      // Inspector signature
      const sigEl = wd.getElementById('sig-print-1');
      if (sigEl) {
        const canvas = document.getElementById('sig-canvas');
        const upload = document.getElementById('sig-upload-img-1');
        const src = (upload && upload.src && upload.style.display!=='none') ? upload.src : (canvas ? canvas.toDataURL() : '');
        if (src) sigEl.innerHTML = '<div style="font-size:8pt;color:#666;margin-bottom:3px;">Consultant Signature:</div><img src="'+src+'" style="height:55px;border-bottom:1.5px solid #333;display:block;">';
        else sigEl.innerHTML = '<div style="height:50px;border-bottom:1.5px solid #333;width:280px;margin-top:10px;"></div>';
      }
      // Contractor signatory rows
      const csPrint = wd.getElementById('contractor-sigs-print');
      if (csPrint) {
        let csHtml = '';
        contractorSignRows.forEach((row, i) => {
          const idx = i + 2;
          const canvas = document.getElementById('sig-canvas-c-' + idx);
          const upload = document.getElementById('sig-upload-img-' + idx);
          const src = (upload && upload.src && upload.style.display!=='none') ? upload.src : (canvas ? canvas.toDataURL() : '');
          csHtml += '<div style="padding:10px;border:1px solid #ddd;border-radius:6px;margin-bottom:8px;">'
            + '<div style="font-size:9pt;font-weight:700;color:#2C4770;margin-bottom:6px;text-transform:uppercase;letter-spacing:.5px;">Contractor Signature</div>'
            + '<table style="width:100%;font-size:8.5pt;border-collapse:collapse;table-layout:fixed;"><colgroup><col style="width:15%"><col style="width:35%"><col style="width:15%"><col style="width:35%"></colgroup>'
            + '<tr><td style="font-weight:bold;color:#666;padding:3px 6px;">Name</td><td>'+(row.name||'—')+'</td>'
            + '<td style="font-weight:bold;color:#666;padding:3px 6px;">Title</td><td>'+(row.title||'—')+'</td></tr>'
            + '<tr><td style="font-weight:bold;color:#666;padding:3px 6px;">Company</td><td>'+(row.company||'—')+'</td>'
            + '<td style="font-weight:bold;color:#666;padding:3px 6px;">Date</td><td>'+(row.date||'—')+'</td></tr>'
            + '</table>'
            + (src ? '<div style="margin-top:6px;"><div style="font-size:8pt;color:#666;margin-bottom:2px;">Signature:</div><img src="'+src+'" style="height:45px;border-bottom:1.5px solid #333;display:block;"></div>'
                   : '<div style="height:40px;border-bottom:1.5px solid #333;width:240px;margin-top:8px;"></div>')
            + '</div>';
        });
        csPrint.innerHTML = csHtml;
      }
      // Witness signatory rows
      const wsPrint = wd.getElementById('witness-sigs-print');
      if (wsPrint) {
        let wsHtml = '';
        if (witnessSignRows.length > 0) {
          witnessSignRows.forEach((row, i) => {
            const idx = i + 100;
            const canvas = document.getElementById('sig-canvas-c-' + idx);
            const upload = document.getElementById('sig-upload-img-' + idx);
            const src = (upload && upload.src && upload.style.display!=='none') ? upload.src : (canvas ? canvas.toDataURL() : '');
            wsHtml += '<div style="padding:10px;border:1px solid #ddd;border-radius:6px;margin-bottom:8px;">'
              + '<div style="font-size:9pt;font-weight:700;color:#2C4770;margin-bottom:6px;text-transform:uppercase;letter-spacing:.5px;">Witness Signature</div>'
              + '<table style="width:100%;font-size:8.5pt;border-collapse:collapse;table-layout:fixed;"><colgroup><col style="width:15%"><col style="width:35%"><col style="width:15%"><col style="width:35%"></colgroup>'
              + '<tr><td style="font-weight:bold;color:#666;padding:3px 6px;">Name</td><td>'+(row.name||'—')+'</td>'
              + '<td style="font-weight:bold;color:#666;padding:3px 6px;">Title</td><td>'+(row.title||'—')+'</td></tr>'
              + '<tr><td style="font-weight:bold;color:#666;padding:3px 6px;">Company</td><td>'+(row.company||'—')+'</td>'
              + '<td style="font-weight:bold;color:#666;padding:3px 6px;">Date</td><td>'+(row.date||'—')+'</td></tr>'
              + '</table>'
              + (src ? '<div style="margin-top:6px;"><div style="font-size:8pt;color:#666;margin-bottom:2px;">Signature:</div><img src="'+src+'" style="height:45px;border-bottom:1.5px solid #333;display:block;"></div>'
                     : '<div style="height:40px;border-bottom:1.5px solid #333;width:240px;margin-top:8px;"></div>')
              + '</div>';
          });
        }
        wsPrint.innerHTML = wsHtml;
      }
      // Flow test photos
      const ftPrint = wd.getElementById('flow-test-photos-print');
      if (ftPrint && flowTestPhotos && flowTestPhotos.length > 0) {
        let ftHtml = '<h2 style="font-size:11pt;font-weight:bold;background:#1C2333;color:white;padding:6px 12px;margin:20px 0 8px;text-transform:uppercase;">Flow Test Chart Photos</h2>';
        ftHtml += '<div style="display:flex;flex-wrap:wrap;gap:8px;padding:10px;">';
        flowTestPhotos.forEach(p => {
          ftHtml += '<img src="'+p.d+'" style="max-height:160px;max-width:220px;object-fit:contain;border:1px solid #ddd;border-radius:4px;">';
        });
        ftHtml += '</div>';
        ftPrint.innerHTML = ftHtml;
      }
      // Photos now appear inline after each checklist item (removed appendix section)
      // Sketches
      const skPrint = wd.getElementById('sketches-print');
      if (skPrint && sketchEntries.length > 0) {
        let skHtml = '<h2 style="font-size:11pt;font-weight:bold;background:#1C2333;color:white;padding:6px 12px;margin:20px 0 8px;text-transform:uppercase;">Site Sketches &amp; Photo Markups</h2>';
        sketchEntries.filter(e=>document.getElementById('sketch-'+e.uid)).forEach((entry, dispIdx) => {
          var skUid = entry.uid;
          if(typeof _flattenSTL==='function') _flattenSTL(skUid);
          const sk = document.getElementById('sc-' + skUid);
          const mc = document.getElementById('mc-' + skUid);
          const bi = document.getElementById('markup-wrap-' + skUid)?.querySelector('.markup-base-img');
          const skSrc = sk ? sk.toDataURL() : '';
          const mcSrc = mc ? mc.toDataURL() : '';
          skHtml += '<div style="margin-bottom:14px;padding:12px;border:1px solid #ddd;border-radius:6px;page-break-inside:avoid;">';
          skHtml += '<div style="font-weight:700;font-size:9pt;margin-bottom:6px;">Sketch '+(dispIdx+1)+(entry.comment?': '+entry.comment.slice(0,60):'')+'</div>';
          skHtml += '<div style="display:flex;gap:10px;flex-wrap:wrap;">';
          if (skSrc) skHtml += '<div><div style="font-size:8pt;color:#666;margin-bottom:2px;">Freehand Sketch</div><img src="'+skSrc+'" style="max-width:280px;max-height:180px;border:1px solid #eee;border-radius:3px;"></div>';
          if (mcSrc && bi) skHtml += '<div><div style="font-size:8pt;color:#666;margin-bottom:2px;">Marked-up Photo</div><div style="position:relative;display:inline-block;"><img src="'+bi.src+'" style="max-width:280px;max-height:180px;display:block;"><img src="'+mcSrc+'" style="position:absolute;top:0;left:0;width:100%;height:100%;"></div></div>';
          skHtml += '</div>';
          if (entry.comment) skHtml += '<div style="font-size:8.5pt;font-style:italic;color:#555;margin-top:6px;">'+entry.comment+'</div>';
          skHtml += '</div>';
        });
        skPrint.innerHTML = skHtml;
      }
    } catch(err) { console.error('PDF fill error:', err); }
    // Add orange highlight style for unselected items
    var pdfStyle = wd.createElement('style');
    pdfStyle.textContent = '.cl-unselected { background: #FFF3E0 !important; border-left: 4px solid #E65100 !important; } [id^=ann-toggle] { display:none !important; }';
    wd.head.appendChild(pdfStyle);
    // Wait for all images (especially photos) to fully decode before printing
    const imgs = w.document.images;
    let toLoad = imgs.length;
  }, 600);
  // Add Export PDF toolbar IMMEDIATELY (outside setTimeout so it always shows)
  try {
    var btnBar = w.document.createElement('div');
    btnBar.id = 'pdf-btn-bar';
    btnBar.style.cssText = 'position:fixed;top:0;left:0;right:0;z-index:9999;background:#2C4770;padding:10px 20px;display:flex;align-items:center;gap:12px;box-shadow:0 2px 8px rgba(0,0,0,.3);';
    var printBtn = w.document.createElement('button');
    printBtn.textContent = '\uD83D\uDCC4 Export PDF';
    printBtn.style.cssText = 'padding:8px 24px;background:#1A7A4A;color:white;border:none;border-radius:6px;font-size:14px;font-weight:700;cursor:pointer;font-family:Outfit,sans-serif;';
    printBtn.onclick = function(){ w.print(); };
    btnBar.appendChild(printBtn);
    var hint = w.document.createElement('span');
    hint.textContent = 'Click to save as PDF via your browser print dialog.';
    hint.style.cssText = 'color:rgba(255,255,255,.7);font-size:13px;font-family:Outfit,sans-serif;';
    btnBar.appendChild(hint);
    var closeBtn = w.document.createElement('button');
    closeBtn.textContent = '\u2715 Close';
    closeBtn.style.cssText = 'margin-left:auto;padding:6px 16px;background:rgba(255,255,255,.15);color:white;border:1px solid rgba(255,255,255,.3);border-radius:6px;font-size:13px;cursor:pointer;font-family:Outfit,sans-serif;';
    closeBtn.onclick = function(){ w.close(); };
    btnBar.appendChild(closeBtn);
    w.document.body.insertBefore(btnBar, w.document.body.firstChild);
    var hideStyle = w.document.createElement('style');
    hideStyle.textContent = '@media print { #pdf-btn-bar { display:none !important; } body { padding-top:0 !important; } }';
    w.document.head.appendChild(hideStyle);
    w.document.body.style.paddingTop = '56px';
  } catch(btnErr) { console.error('PDF btn error:', btnErr); }
  } catch(err) { console.error('PDF error:', err); showToast('PDF error: '+err.message, 5000); }
}

// ══════════════════════════════════════════════════
// WORD EXPORT (basic structured version)
// ══════════════════════════════════════════════════
function exportWord() {
  const proj = getProjInfo();
  const statusLabel = s => s==='yes'?'✓ YES':s==='no'?'✗ NO':s==='na'?'N/A':'—';
  const statusColor = s => s==='yes'?'#1A7A4A':s==='no'?'#C0392B':s==='na'?'#888':'#999';

  const clSection = (items, section) => {
    const allItems = [...items, ...(customItems[section]||[])];
    return allItems.map((item,idx)=>{
      const id=cid(section,idx), st=clState[id];
      const sc=st?.status, cm=st?.comment||'';
      const txt = (st?.customText || item.text).replace(/</g,'&lt;').replace(/>/g,'&gt;');
      return `<tr>
        <td style="padding:4px 8px;font-weight:600;color:#666;white-space:nowrap;">${item.num}</td>
        <td style="padding:4px 8px;">${txt}</td>
        <td style="padding:4px 8px;font-weight:700;color:${statusColor(sc)};">${statusLabel(sc)}</td>
        <td style="padding:4px 8px;font-style:italic;color:#555;">${cm}</td>
      </tr>`;
    }).join('');
  };

  const sectionTable = (title, items, section) => `
    <h3 style="font-family:Arial;font-size:11pt;color:#1C2333;margin:16px 0 6px;border-bottom:2px solid #C0392B;padding-bottom:4px;">${title}</h3>
    <table border="1" cellspacing="0" style="width:100%;border-collapse:collapse;font-family:Arial;font-size:9pt;border-color:#ddd;">
      <tr style="background:#2C3E50;color:white;">
        <th style="padding:5px 8px;width:5%;">#</th>
        <th style="padding:5px 8px;width:55%;">Item</th>
        <th style="padding:5px 8px;width:10%;">Result</th>
        <th style="padding:5px 8px;width:30%;">Comment</th>
      </tr>
      ${clSection(items, section)}
    </table>`;

  const stdRows = stdData.map((r,i)=>{
    const net=(parseFloat(r.discharge)||0)-(parseFloat(r.suction)||0);
    const pf = net&&parseFloat(r.cutsheet) ? (net>=parseFloat(r.cutsheet)*0.95?'<span style="color:green">PASS</span>':'<span style="color:red">FAIL</span>') : '—';
    return `<tr><td>${r.pct}</td><td>${r.flow||'—'}</td><td>${r.cutsheet||'—'}</td><td>${r.placard||'—'}</td><td>${r.suction||'—'}</td><td>${r.discharge||'—'}</td><td>${net?net.toFixed(1):'—'}</td><td>${r.rpm||'—'}</td><td>${pf}</td></tr>`;
  }).join('');

  const wordHtml = `<html xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:w="urn:schemas-microsoft-com:office:word" xmlns="http://www.w3.org/TR/REC-html40">
<head><meta charset="UTF-8">
<style>
  body{font-family:Arial,sans-serif;font-size:9pt;color:#1C2333;margin:2cm;}
  table{border-collapse:collapse;width:100%;font-size:8.5pt;}
  th,td{border:1px solid #ccc;padding:4px 6px;}
  th{background:#2C3E50;color:white;font-size:8pt;}
  h1{font-size:16pt;color:#1C2333;margin-bottom:4px;}
  h2{font-size:11pt;color:#C0392B;margin:14px 0 4px;}
  h3{font-size:10pt;color:#1C2333;margin:12px 0 4px;}
  .label{color:#666;font-size:8pt;text-transform:uppercase;letter-spacing:.5px;}
  .info-table td{border:none;padding:3px 8px;}
  .info-table .k{font-weight:bold;width:180px;color:#444;}

/* ══ MOBILE RESPONSIVE ══ */
@media(max-width:768px) {
  /* Header: hide buttons, show hamburger */
  .header-actions { display:none !important; }
  /* Hide edit checklist on mobile */
  #edit-mode-btn { display:none !important; }
  /* All field groups single column */
  .field-group { grid-column: span 1 !important; }
  /* Project grid: max 2 cols */
  .proj-grid { grid-template-columns:1fr !important; }
  .proj-grid .field-group[style*="span 2"], .proj-grid .field-group[style*="span 3"] { grid-column:span 1 !important; }
  /* Save button in header */
  #mobile-save-btn { display:flex !important; }
  /* Fixed bottom nav */
  #mobile-page-nav { display:block !important; }
  /* Hamburger: right-side slide, narrow width */
  .header-actions.mobile-open { display:flex !important; position:fixed; top:0; right:0; bottom:0; z-index:9998; width:75%;
    background:rgba(44,24,16,0.97); flex-direction:column; padding:60px 16px 20px; gap:8px; overflow-y:auto; align-items:stretch; left:auto; }
  .header-actions.mobile-open .btn { width:100%; justify-content:center; padding:14px; font-size:15px; border-radius:10px; }
  .header-actions.mobile-open div[style*="width:1px"] { display:none !important; }
  #mobile-hamburger { display:flex !important; }
  #mobile-close-menu { display:none; }
  .header-actions.mobile-open #mobile-close-menu { display:flex !important; position:absolute; top:14px; right:16px; background:rgba(192,57,43,.9); border:none;
    color:white; font-size:15px; cursor:pointer; z-index:9999; padding:8px 16px; border-radius:8px; font-weight:600; align-items:center; gap:4px; }
  /* Tab nav: horizontal scroll with wider tabs */
  .section-nav { padding:0 6px; gap:0; }
  .nav-tab { padding:13px 16px; font-size:13px; letter-spacing:.2px; }
  /* Content: single column */
  .proj-grid { grid-template-columns:1fr !important; }
  .perf-meta-grid { grid-template-columns:1fr !important; }
  .meta-field[style*="grid-column:span 2"] { grid-column:span 1 !important; }
  div[style*="grid-template-columns:1fr 1fr 1fr 1fr"] { grid-template-columns:1fr 1fr !important; }
  div[style*="grid-template-columns:1fr 1fr 1fr;"] { grid-template-columns:1fr !important; }
  div[style*="grid-template-columns:1fr 1fr;gap:14px"] { grid-template-columns:1fr !important; }
  /* Checklist: larger touch targets */
  .cl-item { margin-bottom:6px; }
  .item-main { flex-wrap:wrap; gap:6px; }
  .item-controls { width:100%; justify-content:flex-end; }
  .tog { padding:8px 14px !important; font-size:13px !important; }
  /* Summary bar */
  .summary-bar { flex-wrap:wrap; gap:6px; padding:8px 12px; }
  /* Charts */
  div[style*="height:500px"] { height:300px !important; }
  div[style*="height:480px"] { height:280px !important; }
  div[style*="height:850px"] { height:400px !important; }
  /* Battery grid */
  .battery-grid { grid-template-columns:1fr !important; }
  /* App title */
  .app-title { font-size:14px !important; }
  .header-top img { height:32px !important; }
}
@media(max-width:480px) {
  .nav-tab { padding:11px 13px; font-size:12px; }
  .tog { padding:6px 10px !important; font-size:11px !important; }
  .item-num { min-width:30px !important; font-size:12px !important; }
}

/* ══ DARK MODE ══ */
body.dark-mode{--smoke:#1b1e24;--border:#33373f;--slate:#d4d4d4;--slate-mid:#272a31;--silver:#8a90a0;--steel:#8a90a0;background:#1b1e24;color:#d4d4d4;}
body.dark-mode .app-header{background:#2a1520;}
body.dark-mode .section-nav{background:#1e2028;}
body.dark-mode .nav-tab{color:#7a8090;}body.dark-mode .nav-tab.active{color:#fff;border-bottom-color:#c13a58;}
body.dark-mode .card,body.dark-mode .cl-item{background:#22252d;border-color:#33373f;}
body.dark-mode .card-header{background:#2a1520;color:#e0a0b0;}
body.dark-mode .card-header.mid{background:#2a3040;color:#c0c8d8;}
body.dark-mode .card-header.red{background:#4a1a1a;color:#e8b0b0;}
body.dark-mode .section-title{color:#e0a0b0;background:#2a1520;margin-left:-18px;margin-right:-18px;padding:10px 18px;border-radius:6px;}body.dark-mode .section-title::before{background:#9C2742;}
body.dark-mode input,body.dark-mode select,body.dark-mode textarea{background:#1e2028!important;color:#d4d4d4!important;border:1.5px solid #33373f!important;border-radius:6px!important;}
body.dark-mode input:focus,body.dark-mode select:focus,body.dark-mode textarea:focus{background:#22252d!important;border-color:#c13a58!important;box-shadow:0 0 0 2px rgba(193,58,88,.15)!important;}
body.dark-mode input::placeholder,body.dark-mode textarea::placeholder{color:#606878!important;}
body.dark-mode input[readonly]{background:#1e2028!important;color:#6a7080!important;}
body.dark-mode .field-group label{color:#8a90a0;}
body.dark-mode .summary-bar{background:#22252d;border-color:#33373f;}body.dark-mode .sum-bar-bg{background:#282b34;}
body.dark-mode .data-table th{background:#2a3040;color:#b0b8c8;}
body.dark-mode .data-table td{border-color:#2a2e38;color:#c8ccd4;}
body.dark-mode .data-table input{background:#282b34!important;color:#d4d4d4!important;border-color:#3a3e48!important;}
body.dark-mode .data-table tbody tr{background:#22252d!important;}
body.dark-mode .data-table tbody tr:nth-child(even){background:#1e2228!important;}
body.dark-mode .data-table tbody tr td{background:inherit!important;color:#c8ccd4!important;}
body.dark-mode .data-table tr:hover{background:#2a2d38!important;}
body.dark-mode .data-table tr[style*="background:#fafbfc"] td{background:#1e2028!important;color:#5a6070!important;}
body.dark-mode .battery-card{border-color:#33373f;}body.dark-mode .battery-card-header{background:#3a1a28;}
body.dark-mode .battery-table th{background:#282b34;color:#8a90a0;}
body.dark-mode .subsection-note{background:#2a2820;color:#c8a840;border-color:#5a4a20;}
body.dark-mode .tog-yes{background:#1a3020;color:#4aba5a;}body.dark-mode .tog-yes.on{background:#1A7A4A;color:#fff;}
body.dark-mode .tog-no{background:#3a1a1a;color:#e06050;}body.dark-mode .tog-no.on{background:#C0392B;color:#fff;}
body.dark-mode .tog-na{background:#282b34;color:#7a8090;}body.dark-mode .tog-na.on{background:#5A6473;color:#fff;}
body.dark-mode .cl-item.s-yes{border-left-color:#2a8a4a;}body.dark-mode .cl-item.s-no{border-left-color:#c04030;}
body.dark-mode .cl-item.s-na{border-left-color:#4a5060;opacity:.7;}
body.dark-mode .cl-item:not(.s-yes):not(.s-no):not(.s-na){border-left-color:#a08020;}
body.dark-mode .item-num{color:#7a8090;}body.dark-mode .item-text{color:#c8ccd4;}
body.dark-mode .comment-input{background:#282b34!important;color:#d4d4d4!important;border-color:#3a3e48!important;}
body.dark-mode .photo-zone,body.dark-mode [style*="border:2px dashed"]{background:#1e2028!important;border-color:#3a3e48!important;color:#6a7080!important;}
body.dark-mode .chart-wrap{background:#22252d;border-color:#33373f;}
body.dark-mode .chart-annotation-label{background:none!important;border:none!important;box-shadow:none!important;text-shadow:0 0 6px rgba(34,37,45,.95),0 0 12px rgba(34,37,45,.85),0 1px 2px rgba(0,0,0,.9);}
body.dark-mode .app-footer{background:#14161a;color:rgba(255,255,255,.4);}
body.dark-mode .tool-btn{background:#2a2e38!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode .sketch-entry{background:#22252d;border-color:#33373f;}
body.dark-mode .sig-wrap{background:#22252d;border-color:#33373f;}
body.dark-mode canvas:not(.sig-canvas):not(.sketch-canvas):not([id^="sc-"]):not([id*="sig"]):not([id*="chart"]):not([id*="Chart"]):not([id*="netPerf"]):not([id="qrCanvas"]){background:#fff!important;border-color:#3a3e48!important;}
body.dark-mode canvas[id*="chart"],body.dark-mode canvas[id*="Chart"],body.dark-mode canvas[id="qrCanvas"],body.dark-mode canvas[id*="netPerf"]{background:transparent!important;}
body.dark-mode .pass{color:#4aba5a!important;}body.dark-mode .fail{color:#e06050!important;}
body.dark-mode .pass-fail-row{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode .cumulative-row{background:#2a2820!important;color:#c8a840!important;border-color:#5a4a20!important;}
body.dark-mode .btn{background:#2a2e38!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode [style*="background:#1A7A4A"],[style*="background:#2E7D32"]{background:#1a4a2a!important;color:#a0d8b0!important;}
body.dark-mode [style*="background:#1A237E"]{background:#1a2a4a!important;color:#90b0d8!important;}
body.dark-mode [style*="background:#7B1FA2"]{background:#2a1a3a!important;color:#b090d0!important;}
body.dark-mode [style*="background:#00695C"]{background:#0a2a28!important;color:#80c0b8!important;}
body.dark-mode [style*="background:#455A64"]{background:#2a3038!important;color:#a0b0c0!important;}
body.dark-mode [style*="background:#B7791F"]{background:#3a2a10!important;color:#d0b060!important;}
body.dark-mode [style*="background:#E67E22"]{background:#3a2a10!important;color:#d0a050!important;}
body.dark-mode [style*="background:#C0392B"]{background:#4a1a1a!important;color:#e0a0a0!important;}
body.dark-mode [style*="background:var(--warn-bg)"]{background:#2a2820!important;color:#c8a840!important;}
body.dark-mode [style*="background:#eee"]{background:#1e2028!important;}
body.dark-mode [style*="background:#D4EDDA"],[id*="pitot-total"]{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode [style*="background:#e8f5e9"]{background:#1a2a20!important;}
body.dark-mode [style*="background:#eef4ff"]{background:#1e2838!important;}
body.dark-mode [style*="background:#f5f5f5"]{background:#282b34!important;color:#6a7080!important;}
body.dark-mode [style*="background:#f8f8f6"],[style*="background:#f8f9fa"]{background:#282b34!important;}
body.dark-mode [style*="color:#555"]{color:#8a90a0!important;}
body.dark-mode [style*="color:#666"]{color:#8a90a0!important;}
body.dark-mode [style*="color:#333"]{color:#c0c8d0!important;}
body.dark-mode [style*="color:#888"]{color:#7a8090!important;}
body.dark-mode [style*="color:#E67E22"]{color:#c89040!important;}
body.dark-mode [style*="linear-gradient(135deg,#1A5276,#1A7A4A)"]{background:linear-gradient(135deg,#1a2a3a,#1a3a2a)!important;}
body.dark-mode [style*="color:#C0392B"][style*="border"]{color:#c08080!important;background:#22252d!important;border-color:#5a3030!important;}
body.dark-mode [style*="color:#1A7A4A"][style*="border"]:not(.tog-yes){color:#80c090!important;background:#22252d!important;border-color:#2a5a3a!important;}
body.dark-mode button[style*="background:white"],body.dark-mode button[style*="background:#fff"]{background:#22252d!important;color:#c0c8d8!important;border-color:#3a4050!important;}
body.dark-mode .defic-photo-btn{background:#2a3038!important;color:#c0c8d8!important;}
body.dark-mode .add-defic-btn{background:#22252d!important;color:#a0b0c0!important;border:1.5px solid #3a4050!important;border-radius:20px!important;}
body.dark-mode .nav-tab .tab-dot{background:#c87030!important;}
body.dark-mode td[id*="net-"]{background:#1a2a20!important;color:#4aba5a!important;}
body.dark-mode .calc-cell{background:#1a2830!important;color:#80c0d0!important;}
body.dark-mode select option{background:#282b34;color:#d4d4d4;}
.dark-toggle{background:rgba(255,255,255,.12);border:none;color:#fff;padding:6px 10px;border-radius:6px;cursor:pointer;font-size:16px;margin-left:4px;transition:background .15s;}.dark-toggle:hover{background:rgba(255,255,255,.22);}
.chart-annotation-label{background:none!important;border:none!important;box-shadow:none!important;text-shadow:0 0 4px rgba(255,255,255,.9),0 0 8px rgba(255,255,255,.7),0 0 2px rgba(255,255,255,1);}



/* Dark mode canvas styling */
body.dark-mode canvas[id*="sig"],
body.dark-mode #sig-canvas {
  background: #ffffff !important;
  border-color: #3a3e48 !important;
}

body.dark-mode canvas[id^="sc-"] {
  background: var(--slate) !important;
  border-color: #3a3e48 !important;
}

body.dark-mode .sketch-entry {
  background: #1C2333;
  border-color: #33373f;
}

body.dark-mode .sketch-canvas-wrap {
  background: #1C2333;
  border-color: #33373f;
}

</style>
</head><body>
<h1>🔴 Diesel Fire Pump Commissioning Report</h1>
<p style="color:#888;font-size:8.5pt;margin-bottom:12px;">ARENCON Inc. — Fire Protection Engineering &amp; Code Consulting</p>
<table class="info-table" style="width:100%;margin-bottom:14px;">
  <tr><td class="k">Project No.</td><td>${proj.projno||'—'}</td><td class="k">Client</td><td>${proj.client||'—'}</td></tr>
  <tr><td class="k">Project Name</td><td>${proj.projname||'—'}</td><td class="k">Address</td><td>${proj.address||'—'}</td></tr>
  <tr><td class="k">Inspection Date</td><td>${proj.date||'—'}</td><td class="k">Prepared By</td><td>${proj.prepby||'—'}</td></tr>
  <tr><td class="k">Engineer of Record</td><td>${proj.engr||'—'}</td><td class="k">Contractor</td><td>${proj.contractor||'—'}</td></tr>
  <tr><td class="k">AHJ</td><td>${proj.ahj||'—'}</td><td class="k">Permit No.</td><td>${proj.permit||'—'}</td></tr>
  <tr><td class="k">TSSA Inspector</td><td>${proj.tssa||'—'}</td><td class="k">Form Version</td><td>${proj.version||'—'}</td></tr>
</table>
${sectionTable('Section 1 — Prior to Commissioning', S1, 's1')}
${sectionTable('Section 2 — Visual Inspection', S2, 's2')}
${sectionTable('Section 3 — Controller Tests', S3, 's3')}
<h3 style="font-family:Arial;font-size:11pt;color:#1C2333;margin:16px 0 6px;border-bottom:2px solid #C0392B;padding-bottom:4px;">Section 4 — Battery Start-Up Test</h3>
<table border="1" cellspacing="0" style="width:60%;border-collapse:collapse;font-family:Arial;font-size:9pt;border-color:#ddd;">
  <tr style="background:#2C3E50;color:white;"><th>Test</th><th>Battery #1 (s)</th><th>Battery #2 (s)</th></tr>
  ${BAT_TESTS.map((t,i)=>`<tr><td>${t}</td><td>${batData.b1[i]||0}</td><td>${batData.b2[i]||0}</td></tr>`).join('')}
  <tr style="background:#f0f0f0;font-weight:bold;"><td>Subtotal</td><td>${batData.b1.reduce((a,b)=>a+b,0).toFixed(2)} s</td><td>${batData.b2.reduce((a,b)=>a+b,0).toFixed(2)} s</td></tr>
</table>
<h3 style="font-family:Arial;font-size:11pt;color:#1C2333;margin:16px 0 6px;border-bottom:2px solid #C0392B;padding-bottom:4px;">Section 4 — Standard Fire Pump Performance (3-Point)</h3>
<table border="1" cellspacing="0" style="width:100%;border-collapse:collapse;font-family:Arial;font-size:9pt;border-color:#ddd;">
  <tr style="background:#2C3E50;color:white;"><th>Flow%</th><th>Flow(gpm)</th><th>Cutsheet(psi)</th><th>Placard(psi)</th><th>Suction(psi)</th><th>Discharge(psi)</th><th>Net(psi)</th><th>RPM</th><th>Pass/Fail</th></tr>
  ${stdRows}
</table>
${sectionTable('Section 5 — Fire Alarm &amp; Signaling Tests', [...S5_mandatory,...S5], 's5')}
<h3 style="font-family:Arial;font-size:11pt;color:#1C2333;margin:20px 0 6px;border-bottom:2px solid #C0392B;padding-bottom:4px;">Deficiencies</h3>
<table border="1" cellspacing="0" style="width:100%;border-collapse:collapse;font-family:Arial;font-size:9pt;border-color:#ddd;">
  <tr style="background:#2C3E50;color:white;"><th>#</th><th>Contractor</th><th>Description</th><th>Date</th><th>Status</th><th>Immediate Action</th></tr>
  ${contractors.flatMap(n=>(deficiencies[n]||[]).map((d,i)=>({...d,_name:n}))).map((d,i)=>`<tr><td>${i+1}</td><td>${d._name||'—'}</td><td>${(d.description||'—').replace(/</g,'&lt;')}</td><td>${d.date||'—'}</td><td>${(d.status||'open').toUpperCase()}</td><td style="color:${d.iarStatus?'red':'inherit'};font-weight:${d.iarStatus?'bold':'normal'}">${d.iarStatus?'⚠ YES':'No'}</td></tr>`).join('')}
</table>
<br><br>
<table style="width:100%;border:none;">
  <tr>
    <td style="width:50%;border:none;padding:8px;">
      <div style="border-bottom:1px solid #333;margin-bottom:4px;height:40px;"></div>
      <p style="font-size:8pt;"><strong>Consultant:</strong> ${proj.prepby||'_______________'}<br>Date: ${proj.date||'_______________'}</p>
    </td>
    <td style="width:50%;border:none;padding:8px;">
      <div style="border-bottom:1px solid #333;margin-bottom:4px;height:40px;"></div>
      <p style="font-size:8pt;"><strong>Contractor Representative</strong><br>Date: _______________</p>
    </td>
  </tr>
</table>

  <!-- Mobile page navigation -->
  <div id="mobile-page-nav" style="display:none;position:fixed;bottom:0;left:0;right:0;z-index:100;background:#2C3E50;border-top:3px solid #9C2742;padding:16px;box-shadow:0 -4px 12px rgba(0,0,0,.15);">
    <div style="display:flex;justify-content:space-between;align-items:center;">
      <button id="nav-prev" onclick="navPage(-1)" style="padding:12px 24px;border:1px solid rgba(255,255,255,.2);border-radius:6px;background:rgba(255,255,255,.08);color:white;font-size:16px;font-weight:600;cursor:pointer;transition:all .2s;font-family:'Outfit',sans-serif;">◀ Prev</button>
      <span id="nav-label" style="font-size:13px;font-weight:600;color:#555;"></span>
      <button id="nav-next" onclick="navPage(1)" style="padding:12px 24px;border:1px solid rgba(255,255,255,.2);border-radius:6px;background:rgba(255,255,255,.08);color:white;font-size:16px;font-weight:600;cursor:pointer;transition:all .2s;font-family:'Outfit',sans-serif;">Next ▶</button>
    </div>
  </div>
</body></html>`;

  const blob = new Blob([wordHtml], {type:'application/msword'});
  const url = URL.createObjectURL(blob);
  const a = document.createElement('a');
  a.href = url;
  a.download = `ARENCON_DiselFP_Commission_${proj.projno||'Report'}_${new Date().toISOString().split('T')[0]}.doc`;
  document.body.appendChild(a); a.click();
  document.body.removeChild(a);
  URL.revokeObjectURL(url);
}


// ══════════════════════════════════════════════════
// SKETCH SYSTEM
// ══════════════════════════════════════════════════
const sketchEntries = [];
let sketchFileTarget = null;
let sketchUidCounter = 0;

function addSketchEntry() {
  const uid = sketchUidCounter++;
  sketchEntries.push({ comment:'', markupImg:null, uid:uid });
  const container = document.getElementById('sketch-entries');
  const displayNum = document.querySelectorAll('.sketch-entry').length + 1;

  const div = document.createElement('div');
  div.className = 'sketch-entry';
  div.id = `sketch-${uid}`;
  div.dataset.uid = uid;

  div.innerHTML = `
    <div class="sketch-entry-header">
      <div class="sketch-entry-num">Sketch / Markup #${displayNum}</div>
      <button class="btn btn-danger btn-sm" onclick="removeSketchEntry(${uid})">Remove</button>
    </div>
    <div class="sketch-entry-body" style="flex-direction:column;gap:0;display:flex;">
      <!-- TOP: freehand sketch canvas full width -->
      <div style="width:100%;">
        <div class="sketch-col-label">Freehand Sketch</div>
        <div class="sketch-canvas-wrap" id="scw-${uid}" style="overflow-x:auto;overflow-y:hidden;position:relative;">
          <canvas class="sketch-canvas" id="sc-${uid}" width="900" height="420" style="background:${document.body.classList.contains('dark-mode')?'#22252d':'white'};display:block;"></canvas>
        </div>
        <!-- SKETCH TOOLBAR — full width -->
        <div class="sketch-toolbar" style="flex-wrap:wrap;gap:4px;margin-top:2px;">
          <!-- Tools row -->
          <div style="display:flex;align-items:center;gap:4px;width:100%;flex-wrap:wrap;padding-bottom:4px;border-bottom:1px solid var(--border);margin-bottom:4px;">
            <button class="tool-btn active" id="stool-pen-${uid}" onclick="setSketchTool(${uid},'pen')">✏️ Pen</button>
            <button class="tool-btn" id="stool-highlight-${uid}" onclick="setSketchTool(${uid},'highlight')">🟡 Highlight</button>
            <button class="tool-btn" id="stool-text-${uid}" onclick="setSketchTool(${uid},'text')">T Text</button>
            <button class="tool-btn" id="stool-select-${uid}" onclick="setSketchTool(${uid},'select')" title="Move text labels">☝ Select</button>
            <button class="tool-btn" id="stool-erase-${uid}" onclick="setSketchTool(${uid},'erase')">⬜ Erase</button>
            <span style="width:1px;height:20px;background:var(--border);margin:0 4px;"></span>
            <!-- Text formatting (shown when text tool active) -->
            <span id="stool-text-opts-${uid}" style="display:none;align-items:center;gap:4px;">
              <button class="tool-btn" id="stool-bold-${uid}" onclick="toggleSketchTextStyle(${uid},'bold')" title="Bold" style="font-weight:700;">B</button>
              <button class="tool-btn" id="stool-italic-${uid}" onclick="toggleSketchTextStyle(${uid},'italic')" title="Italic" style="font-style:italic;">I</button>
              <button class="tool-btn" id="stool-underline-${uid}" onclick="toggleSketchTextStyle(${uid},'underline')" title="Underline" style="text-decoration:underline;">U</button>
              <select id="stool-fontsize-${uid}" onchange="sketchState[${uid}].fontSize=+this.value" style="font-size:11px;padding:2px 4px;border:1px solid var(--border);border-radius:4px;">
                <option value="10">10</option><option value="12">12</option><option value="14">14</option><option value="16" selected>16</option>
                <option value="18">18</option><option value="20">20</option><option value="24">24</option><option value="28">28</option>
                <option value="32">32</option><option value="40">40</option><option value="48">48</option><option value="64">64</option>
              </select>
            </span>
            <span style="width:1px;height:20px;background:var(--border);margin:0 4px;"></span>
            <!-- Colors -->
            <div class="color-dot ${document.body.classList.contains('dark-mode')?'':'active'}" style="background:#1C2333;" data-color="#1C2333" onclick="setSketchColor(${uid},'#1C2333',this)"></div>
            <div class="color-dot" style="background:#C0392B;" data-color="#C0392B" onclick="setSketchColor(${uid},'#C0392B',this)"></div>
            <div class="color-dot" style="background:#1A7A4A;" data-color="#1A7A4A" onclick="setSketchColor(${uid},'#1A7A4A',this)"></div>
            <div class="color-dot" style="background:#2196F3;" data-color="#2196F3" onclick="setSketchColor(${uid},'#2196F3',this)"></div>
            <div class="color-dot" style="background:#E67E22;" data-color="#E67E22" onclick="setSketchColor(${uid},'#E67E22',this)"></div>
            <div class="color-dot" style="background:#F1C40F;" data-color="#F1C40F" onclick="setSketchColor(${uid},'#F1C40F',this)"></div>
            <div class="color-dot ${document.body.classList.contains('dark-mode')?'active':''}" style="background:#ffffff;border-color:#888;" data-color="#ffffff" onclick="setSketchColor(${uid},'#ffffff',this)"></div>
          </div>
          <!-- Sliders row -->
          <div style="display:flex;align-items:center;gap:10px;width:100%;flex-wrap:wrap;">
            <div style="display:flex;align-items:center;gap:5px;flex:1;min-width:160px;">
              <span style="font-size:11px;color:var(--silver);white-space:nowrap;">Thickness:</span>
              <input type="range" class="size-slider" id="ssize-${uid}" min="1" max="30" value="3"
                oninput="sketchState[${uid}].size=+this.value;document.getElementById('ssize-lbl-${uid}').textContent=this.value+'px'"
                style="flex:1;">
              <span id="ssize-lbl-${uid}" style="font-size:11px;width:28px;">3px</span>
            </div>
            <div style="display:flex;align-items:center;gap:5px;flex:1;min-width:160px;" id="salpha-wrap-${uid}">
              <span style="font-size:11px;color:var(--silver);white-space:nowrap;">Opacity:</span>
              <input type="range" id="salpha-${uid}" min="10" max="100" value="100"
                oninput="sketchState[${uid}].alpha=this.value/100;document.getElementById('salpha-lbl-${uid}').textContent=this.value+'%'"
                style="flex:1;">
              <span id="salpha-lbl-${uid}" style="font-size:11px;width:32px;">100%</span>
            </div>
            <div style="display:flex;align-items:center;gap:4px;margin-left:auto;">
              <span style="font-size:11px;color:var(--silver);">Zoom:</span>
              <button class="tool-btn" onclick="sketchZoom(${uid},-1)" style="padding:2px 8px;font-size:14px;font-weight:700;">−</button>
              <span id="szoom-label-${uid}" style="font-size:11px;min-width:36px;text-align:center;font-weight:600;">100%</span>
              <button class="tool-btn" onclick="sketchZoom(${uid},1)" style="padding:2px 8px;font-size:14px;font-weight:700;">+</button>
              <button class="tool-btn" onclick="sketchZoomReset(${uid})" style="font-size:10px;padding:2px 6px;">↺</button>
              <span style="width:1px;height:20px;background:var(--border);margin:0 4px;"></span>
              <button class="tool-btn" onclick="undoSketch(${uid})" title="Undo">↩ Undo</button>
              <button class="tool-btn" onclick="clearSketchCanvas(${uid})" style="color:#c00;">🗑 Clear</button>
            </div>
          </div>
        </div>
      </div>

      <!-- BOTTOM: photo markup -->
      <div style="width:100%;margin-top:12px;border-top:1.5px solid var(--border);padding-top:12px;">
        <div class="sketch-col-label">Photo Upload &amp; Markup</div>
        <div class="markup-canvas-wrap" id="markup-wrap-${uid}" style="max-width:100%;">
          <div class="markup-placeholder" id="markup-placeholder-${uid}" ondragover="event.preventDefault();this.style.borderColor='var(--red)'" ondragleave="this.style.borderColor=''" ondrop="event.preventDefault();this.style.borderColor='';_sketchPhotoDrop(event,${uid})" style="border:2px dashed var(--border);border-radius:8px;padding:20px;min-height:140px;display:flex;flex-direction:column;align-items:center;justify-content:center;gap:8px;cursor:default;background:var(--smoke);">
            <svg width="36" height="36" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5"><rect x="3" y="3" width="18" height="13" rx="2"/><circle cx="8.5" cy="9.5" r="1.5"/><polyline points="21,15 16,10 5,21"/></svg>
            <div style="font-size:13px;color:#888;">Drag & drop a site photo here to annotate</div>
            <div style="display:flex;gap:6px;">
              <button class="btn btn-outline btn-sm" onclick="triggerSketchPhoto(${uid})">📎 Upload Photo</button>
              <button class="btn btn-sm" style="background:#1A7A4A;color:white;border:none;border-radius:5px;padding:5px 12px;font-size:11px;cursor:pointer;" onclick="_sketchPhotoCamera(${uid})">📷 Camera</button>
            </div>
          </div>
        </div>
        <div id="markup-toolbar-${uid}" style="display:none;">
          <div class="sketch-toolbar" style="background:var(--smoke);border:1.5px solid var(--border);border-top:none;border-radius:0 0 8px 8px;flex-wrap:wrap;gap:4px;">
            <button class="tool-btn active" id="mtool-pen-${uid}" onclick="setMarkupTool(${uid},'pen')">✏️ Draw</button>
            <button class="tool-btn" id="mtool-highlight-${uid}" onclick="setMarkupTool(${uid},'highlight')">🟡 Highlight</button>
            <button class="tool-btn" id="mtool-arrow-${uid}" onclick="setMarkupTool(${uid},'arrow')">➡ Arrow</button>
            <button class="tool-btn" id="mtool-rect-${uid}" onclick="setMarkupTool(${uid},'rect')">⬛ Box</button>
            <button class="tool-btn" id="mtool-text-${uid}" onclick="setMarkupTool(${uid},'text')">T Text</button>
            <button class="tool-btn" id="mtool-erase-${uid}" onclick="setMarkupTool(${uid},'erase')">⬜ Erase</button>
            <div class="color-dot active" style="background:#C0392B;" data-color="#C0392B" onclick="setMarkupColor(${uid},'#C0392B',this)"></div>
            <div class="color-dot" style="background:#E67E22;" data-color="#E67E22" onclick="setMarkupColor(${uid},'#E67E22',this)"></div>
            <div class="color-dot" style="background:#1C2333;" data-color="#1C2333" onclick="setMarkupColor(${uid},'#1C2333',this)"></div>
            <div class="color-dot" style="background:#2196F3;" data-color="#2196F3" onclick="setMarkupColor(${uid},'#2196F3',this)"></div>
            <div class="color-dot" style="background:#F1C40F;" data-color="#F1C40F" onclick="setMarkupColor(${uid},'#F1C40F',this)"></div>
            <div style="display:flex;align-items:center;gap:5px;margin-left:auto;">
              <span style="font-size:11px;color:var(--silver);">Size:</span>
              <input type="range" class="size-slider" id="msize-${uid}" min="1" max="20" value="3">
              <span style="font-size:11px;color:var(--silver);">Opacity:</span>
              <input type="range" id="malpha-${uid}" min="10" max="100" value="100"
                oninput="sketchState[${uid}].malpha=this.value/100">
            </div>
            <button class="tool-btn" onclick="undoMarkup(${uid})">↩ Undo</button>
            <button class="tool-btn" onclick="clearMarkupCanvas(${uid})">🗑 Clear</button>
            <button class="btn btn-outline btn-sm" onclick="triggerSketchPhoto(${uid})" style="font-size:11px;">📷 Change Photo</button>
          </div>
        </div>
      </div>
    </div>
    <!-- comment spans full width -->
    <div style="padding:0 16px 16px;">
      <div class="sketch-col-label">Comment / Notes</div>
      <textarea class="sketch-comment" placeholder="Describe what this sketch shows, location, issue noted, reference to deficiency number, etc." oninput="sketchEntries[${uid}].comment=this.value"></textarea>
    </div>`;

  container.appendChild(div);
  initSketchCanvas(uid);
}

// per-sketch state
const sketchState = {};
// Undo stacks: { idx: [ imageDataURL, ... ] }
const sketchUndoStack = {};
const markupUndoStack = {};

function pushSketchUndo(idx) {
  if(!sketchUndoStack[idx]) sketchUndoStack[idx] = [];
  const c = document.getElementById('sc-'+idx);
  if(c) sketchUndoStack[idx].push(c.toDataURL());
  if(sketchUndoStack[idx].length > 30) sketchUndoStack[idx].shift();
}
function undoSketch(idx) {
  const stack = sketchUndoStack[idx];
  if(!stack || !stack.length) return;
  const c = document.getElementById('sc-'+idx);
  const ctx = c.getContext('2d');
  const prev = stack.pop();
  const img = new Image();
  img.onload = () => { ctx.clearRect(0,0,c.width,c.height); ctx.drawImage(img,0,0); };
  img.src = prev;
}
function pushMarkupUndo(idx) {
  if(!markupUndoStack[idx]) markupUndoStack[idx] = [];
  const c = document.getElementById('mc-'+idx);
  if(c) markupUndoStack[idx].push(c.toDataURL());
  if(markupUndoStack[idx].length > 30) markupUndoStack[idx].shift();
}
function undoMarkup(idx) {
  const stack = markupUndoStack[idx];
  if(!stack || !stack.length) return;
  const c = document.getElementById('mc-'+idx);
  const ctx = c.getContext('2d');
  const prev = stack.pop();
  const img = new Image();
  img.onload = () => { ctx.clearRect(0,0,c.width,c.height); ctx.drawImage(img,0,0); };
  img.src = prev;
}

function initSketchCanvas(uid) {
  var _isDark = document.body.classList.contains('dark-mode');
  sketchState[uid] = {
    tool: 'pen', color: _isDark ? '#ffffff' : '#1C2333', size: 3, alpha: 1.0,
    fontSize: 16, textBold: false, textItalic: false, textUnderline: false,
    mtool: 'pen', mcolor: '#C0392B', msize: 3, malpha: 1.0,
    drawing: false, startX:0, startY:0, snapshot:null,
    strokePts: [], // for highlight: accumulate all points in stroke
    zoomPct: 100
  };
  const canvas = document.getElementById(`sc-${uid}`);
  const ctx = canvas.getContext('2d');
  ctx.fillStyle = _isDark ? '#22252d' : 'white';
  ctx.fillRect(0,0,canvas.width,canvas.height);

  const getPos = (e, c) => {
    const r = c.getBoundingClientRect();
    const scX = c.width/r.width, scY = c.height/r.height;
    if(e.touches) return {x:(e.touches[0].clientX-r.left)*scX,y:(e.touches[0].clientY-r.top)*scY};
    return {x:(e.clientX-r.left)*scX,y:(e.clientY-r.top)*scY};
  };

  // Offscreen highlight canvas for this sketch panel (prevents opacity stacking)
  const hlCanvas = document.createElement('canvas');
  hlCanvas.width = canvas.width; hlCanvas.height = canvas.height;
  const hlCtx = hlCanvas.getContext('2d');

  const applySketchStyle = (ctx, st) => {
    if(st.tool==='erase') {
      ctx.globalCompositeOperation='destination-out';
      ctx.strokeStyle='rgba(0,0,0,1)'; ctx.lineWidth=Math.max(st.size||3,14); ctx.globalAlpha=1;
    } else if(st.tool==='highlight') {
      ctx.globalCompositeOperation='source-over';
      ctx.strokeStyle=st.color||'#F1C40F';
      ctx.lineWidth=st.size||20; ctx.globalAlpha=st.alpha!=null?Math.min(st.alpha,0.55):0.4;
    } else {
      ctx.globalCompositeOperation='source-over';
      ctx.strokeStyle=st.color; ctx.lineWidth=st.size||3; ctx.globalAlpha=st.alpha!=null?st.alpha:1;
    }
    ctx.lineCap='round'; ctx.lineJoin='round';
  };

  // Draw highlight stroke: render ALL points on offscreen canvas to avoid self-overlap,
  // then composite once onto the main canvas snapshot
  const drawHighlightStroke = (st) => {
    const pts = st.strokePts;
    if(!pts||pts.length<2) return;
    // Restore snapshot
    if(st.snapshot) ctx.putImageData(st.snapshot, 0, 0);
    // Draw entire stroke on offscreen canvas at opacity 1
    hlCtx.clearRect(0, 0, hlCanvas.width, hlCanvas.height);
    hlCtx.globalCompositeOperation = 'source-over';
    hlCtx.strokeStyle = st.color||'#F1C40F';
    hlCtx.lineWidth = st.size||20;
    hlCtx.globalAlpha = 1;
    hlCtx.lineCap = 'round';
    hlCtx.lineJoin = 'round';
    hlCtx.beginPath();
    hlCtx.moveTo(pts[0].x, pts[0].y);
    for(let i=1;i<pts.length;i++) hlCtx.lineTo(pts[i].x, pts[i].y);
    hlCtx.stroke();
    // Composite offscreen onto main at target alpha
    ctx.globalAlpha = st.alpha!=null ? Math.min(st.alpha,0.55) : 0.4;
    ctx.globalCompositeOperation = 'darken';
    ctx.drawImage(hlCanvas, 0, 0);
    ctx.globalAlpha = 1;
    ctx.globalCompositeOperation = 'source-over';
  };
  canvas.addEventListener('mousedown',e=>{
    const st=sketchState[uid];
    if(st.tool==='text') {
      var p2=getPos(e,canvas);
      var br=canvas.getBoundingClientRect();
      var pxX=p2.x*(br.width/canvas.width);
      var pxY=p2.y*(br.height/canvas.height);
      _createSketchTextLabel(uid, pxX, pxY, st);
      return;
    }
    if(st.tool==='select') {
      _skInitStrokes(uid);
      var sp=getPos(e,canvas);
      var hit=_skHitTest(uid, sp.x, sp.y);
      _skSelected[uid]=hit>=0?hit:null;
      if(hit>=0) { _skDragStart={x:sp.x, y:sp.y, uid:uid, si:hit}; }
      _skRedraw(uid);
      return;
    }
    st.drawing=true;
    pushSketchUndo(uid);
    _skInitStrokes(uid);
    st._curStroke = {points:[], color:st.color, size:st.tool==='highlight'?(st.size||20):(st.size||3), tool:st.tool, alpha:st.alpha!=null?st.alpha:1};
    const p=getPos(e,canvas);
    st._curStroke.points.push({x:p.x,y:p.y});
    if(st.tool==='highlight') {
      st.snapshot = ctx.getImageData(0,0,canvas.width,canvas.height);
      st.strokePts = [{x:p.x,y:p.y}];
    } else {
      ctx.beginPath(); ctx.moveTo(p.x,p.y);
    }
  });
  canvas.addEventListener('mousemove',e=>{
    const st=sketchState[uid];
    if(st.tool==='select' && _skDragStart && _skDragStart.uid===uid) {
      var sp=getPos(e,canvas);
      var dx=sp.x-_skDragStart.x, dy=sp.y-_skDragStart.y;
      _skMoveStroke(uid, _skDragStart.si, dx, dy);
      _skDragStart.x=sp.x; _skDragStart.y=sp.y;
      _skRedraw(uid);
      return;
    }
    if(!st.drawing) return;
    const p=getPos(e,canvas);
    if(st._curStroke) st._curStroke.points.push({x:p.x,y:p.y});
    if(st.tool==='highlight') {
      st.strokePts.push({x:p.x,y:p.y});
      drawHighlightStroke(st);
    } else {
      applySketchStyle(ctx, st);
      ctx.lineTo(p.x,p.y); ctx.stroke();
      ctx.beginPath(); ctx.moveTo(p.x,p.y);
    }
  });
  canvas.addEventListener('mouseup',()=>{
    const st=sketchState[uid];
    if(st.tool==='select') { _skDragStart=null; return; }
    st.drawing=false;
    if(st.tool==='highlight' && st.strokePts && st.strokePts.length>1) drawHighlightStroke(st);
    if(st._curStroke && st._curStroke.points.length>1) {
      _skInitStrokes(uid);
      _skStrokes[uid].push(st._curStroke);
    }
    st._curStroke=null; st.strokePts=[]; st.snapshot=null;
    ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
  });
  canvas.addEventListener('mouseleave',()=>{
    const st=sketchState[uid];
    if(st.tool==='select') { _skDragStart=null; return; }
    st.drawing=false;
    if(st.tool==='highlight' && st.strokePts && st.strokePts.length>1) drawHighlightStroke(st);
    if(st._curStroke && st._curStroke.points.length>1) {
      _skInitStrokes(uid); _skStrokes[uid].push(st._curStroke);
    }
    st._curStroke=null; st.strokePts=[]; st.snapshot=null;
    ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
  });
  canvas.addEventListener('touchstart',e=>{
    e.preventDefault(); const st=sketchState[uid];
    if(st.tool==='select') {
      _skInitStrokes(uid);
      var sp=getPos(e,canvas);
      var hit=_skHitTest(uid, sp.x, sp.y);
      _skSelected[uid]=hit>=0?hit:null;
      if(hit>=0) { _skDragStart={x:sp.x, y:sp.y, uid:uid, si:hit}; }
      _skRedraw(uid); return;
    }
    st.drawing=true;
    pushSketchUndo(uid);
    _skInitStrokes(uid);
    st._curStroke = {points:[], color:st.color, size:st.tool==='highlight'?(st.size||20):(st.size||3), tool:st.tool, alpha:st.alpha!=null?st.alpha:1};
    const p=getPos(e,canvas);
    st._curStroke.points.push({x:p.x,y:p.y});
    ctx.beginPath(); ctx.moveTo(p.x,p.y);
  },{passive:false});
  canvas.addEventListener('touchmove',e=>{
    e.preventDefault(); const st=sketchState[uid]; if(!st.drawing) return;
    const p=getPos(e,canvas);
    if(st.tool==='highlight') {
      st.strokePts.push({x:p.x,y:p.y});
      drawHighlightStroke(st);
    } else {
      applySketchStyle(ctx, st);
      ctx.lineTo(p.x,p.y); ctx.stroke();
      ctx.beginPath(); ctx.moveTo(p.x,p.y);
    }
  },{passive:false});
  canvas.addEventListener('touchend',()=>{
    const st=sketchState[uid]; st.drawing=false;
    if(st.tool==='highlight' && st.strokePts && st.strokePts.length>1) drawHighlightStroke(st);
    if(st._curStroke && st._curStroke.points.length>1) {
      _skInitStrokes(uid); _skStrokes[uid].push(st._curStroke);
    }
    st._curStroke=null; st.strokePts=[]; st.snapshot=null;
    ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
  });
  // Keyboard: Delete/Backspace removes selected stroke
  document.addEventListener('keydown', function(ev) {
    if(ev.key==='Delete'||ev.key==='Backspace') {
      var st2=sketchState[uid];
      if(st2 && st2.tool==='select' && _skSelected[uid]!=null) {
        ev.preventDefault(); _skDeleteSelected(uid);
      }
    }
  });
}

function sketchZoom(idx, dir) {
  const st = sketchState[idx];
  if(!st) return;
  const levels = [50,75,100,125,150,200,250,300,400];
  const cur = Math.round(st.zoomPct||100);
  let ci = levels.findIndex(l=>l>=cur);
  if(ci<0) ci=2;
  ci = Math.max(0, Math.min(levels.length-1, ci+dir));
  st.zoomPct = levels[ci];
  applySketchZoom(idx);
}
function sketchZoomReset(idx) {
  if(sketchState[idx]) sketchState[idx].zoomPct = 100;
  applySketchZoom(idx);
}
function applySketchZoom(idx) {
  const pct = sketchState[idx] ? (sketchState[idx].zoomPct||100) : 100;
  const canvas = document.getElementById(`sc-${idx}`);
  if(!canvas) return;
  const baseW=600, baseH=340;
  canvas.style.width = Math.round(baseW*pct/100)+'px';
  canvas.style.height = Math.round(baseH*pct/100)+'px';
  const lbl = document.getElementById(`szoom-label-${idx}`);
  if(lbl) lbl.textContent = pct+'%';
}

function setSketchTool(idx, tool) {
  // Restore contentEditable on text labels when leaving select mode
  if(sketchState[idx] && sketchState[idx].tool==='select' && tool!=='select') {
    document.querySelectorAll('.sketch-text-label').forEach(function(el){ el.contentEditable='true'; el.classList.remove('selected'); });
    _selectedSTL=null;
  }
  sketchState[idx].tool = tool;
  ['pen','highlight','text','select','erase'].forEach(t => {
    const el = document.getElementById(`stool-${t}-${idx}`);
    if(el) el.classList.toggle('active', tool===t);
  });
  const textOpts = document.getElementById(`stool-text-opts-${idx}`);
  if(textOpts) textOpts.style.display = (tool==='text') ? 'flex' : 'none';
}
function toggleSketchTextStyle(idx, style) {
  const st = sketchState[idx];
  if(!st) return;
  st['text'+style.charAt(0).toUpperCase()+style.slice(1)] = !st['text'+style.charAt(0).toUpperCase()+style.slice(1)];
  const btn = document.getElementById(`stool-${style}-${idx}`);
  if(btn) btn.classList.toggle('active', st['text'+style.charAt(0).toUpperCase()+style.slice(1)]);
}
function setSketchColor(idx, color, el) {
  sketchState[idx].color = color;
  el.closest('.sketch-toolbar').querySelectorAll('.color-dot').forEach(d=>d.classList.remove('active'));
  el.classList.add('active');
}
function clearSketchCanvas(idx) {
  const c=document.getElementById(`sc-${idx}`);
  const ctx=c.getContext('2d');
  ctx.fillStyle=document.body.classList.contains('dark-mode')?'#22252d':'white'; ctx.fillRect(0,0,c.width,c.height);
}

// ── MARKUP (photo annotation) ──
function triggerSketchPhoto(idx) {
  sketchFileTarget = idx;
  currentPhotoId = null;
  deficPhotoCurrentId = null;
  const fi = document.getElementById('sketch-file-input');
  fi.value = ''; fi.click();
}

function initMarkupCanvas(idx, imgSrc) {
  const wrap = document.getElementById(`markup-wrap-${idx}`);
  const placeholder = document.getElementById(`markup-placeholder-${idx}`);
  placeholder.style.display = 'none';

  // clear previous markup canvas if any
  const existing = wrap.querySelector('.markup-canvas');
  if(existing) existing.remove();
  const existingImg = wrap.querySelector('.markup-base-img');
  if(existingImg) existingImg.remove();

  const img = new Image();
  img.className = 'markup-base-img';
  img.src = imgSrc;
  img.onload = () => {
    wrap.insertBefore(img, wrap.firstChild);
    const canvas = document.createElement('canvas');
    canvas.className = 'markup-canvas';
    canvas.id = `mc-${idx}`;
    canvas.width = img.naturalWidth || img.width;
    canvas.height = img.naturalHeight || img.height;
    canvas.style.position='absolute'; canvas.style.top='0'; canvas.style.left='0';
    canvas.style.width='100%'; canvas.style.height='100%';
    wrap.style.position='relative';
    wrap.appendChild(canvas);
    sketchEntries[sketchEntries.length-1].markupImg = imgSrc;
    document.getElementById(`markup-toolbar-${idx}`).style.display='';
    initMarkupDrawing(idx, canvas, img);
  };
}

function initMarkupDrawing(idx, canvas, baseImg) {
  const ctx = canvas.getContext('2d');
  let drawing = false, startX=0, startY=0, snapshot=null;

  const getPos = (e) => {
    const r = canvas.getBoundingClientRect();
    const scX = canvas.width/r.width, scY = canvas.height/r.height;
    if(e.touches) return {x:(e.touches[0].clientX-r.left)*scX,y:(e.touches[0].clientY-r.top)*scY};
    return {x:(e.clientX-r.left)*scX, y:(e.clientY-r.top)*scY};
  };

  const startDraw = (e) => {
    const st = sketchState[idx];
    drawing = true;
    pushMarkupUndo(idx);
    const p = getPos(e);
    startX=p.x; startY=p.y;
    snapshot = ctx.getImageData(0,0,canvas.width,canvas.height);
    if(st.mtool==='pen'||st.mtool==='erase'||st.mtool==='highlight') { ctx.beginPath(); ctx.moveTo(p.x,p.y); }
  };

  const doDraw = (e) => {
    if(!drawing) return;
    const st = sketchState[idx];
    const p = getPos(e);

    if(st.mtool==='highlight') {
      ctx.globalCompositeOperation='source-over'; ctx.globalAlpha=0.35;
      ctx.strokeStyle=st.mcolor; ctx.lineWidth=st.msize*4; ctx.lineCap='round';
      ctx.lineTo(p.x,p.y); ctx.stroke();
      ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
    } else if(st.mtool==='pen') {
      ctx.globalCompositeOperation='source-over'; ctx.globalAlpha=1;
      ctx.strokeStyle=st.mcolor; ctx.lineWidth=st.msize; ctx.lineCap='round';
      ctx.lineTo(p.x,p.y); ctx.stroke();
    } else if(st.mtool==='erase') {
      ctx.clearRect(p.x-12,p.y-12,24,24);
    } else {
      ctx.putImageData(snapshot,0,0);
      ctx.strokeStyle=st.mcolor; ctx.lineWidth=st.msize;
      if(st.mtool==='rect') {
        ctx.strokeRect(startX,startY,p.x-startX,p.y-startY);
      } else if(st.mtool==='arrow') {
        ctx.beginPath(); ctx.moveTo(startX,startY); ctx.lineTo(p.x,p.y); ctx.stroke();
        // arrowhead
        const angle=Math.atan2(p.y-startY,p.x-startX);
        const hs=12;
        ctx.beginPath();
        ctx.moveTo(p.x,p.y);
        ctx.lineTo(p.x-hs*Math.cos(angle-Math.PI/6),p.y-hs*Math.sin(angle-Math.PI/6));
        ctx.lineTo(p.x-hs*Math.cos(angle+Math.PI/6),p.y-hs*Math.sin(angle+Math.PI/6));
        ctx.closePath(); ctx.fillStyle=st.mcolor; ctx.fill();
      }
    }
  };

  const endDraw = (e) => {
    if(!drawing) return;
    drawing = false;
    const st = sketchState[idx];
    if(st.mtool==='text') {
      const p = getPos(e);
      const txt = prompt('Enter annotation text:');
      if(txt) {
        ctx.font=`bold ${st.msize*5+10}px Arial`;
        ctx.fillStyle=st.mcolor;
        ctx.fillText(txt, p.x, p.y);
      }
    }
  };

  canvas.addEventListener('mousedown', startDraw);
  canvas.addEventListener('mousemove', doDraw);
  canvas.addEventListener('mouseup', endDraw);
  canvas.addEventListener('mouseleave', ()=>{drawing=false;});
  canvas.addEventListener('touchstart', e=>{e.preventDefault();startDraw(e);},{passive:false});
  canvas.addEventListener('touchmove', e=>{e.preventDefault();doDraw(e);},{passive:false});
  canvas.addEventListener('touchend', e=>{endDraw(e);});
}

function setMarkupTool(idx, tool) {
  sketchState[idx].mtool = tool;
  ['pen','highlight','arrow','rect','text','erase'].forEach(t=>{
    const el=document.getElementById(`mtool-${t}-${idx}`);
    if(el) el.classList.toggle('active', t===tool);
  });
}
function setMarkupColor(idx, color, el) {
  sketchState[idx].mcolor = color;
  el.closest('.sketch-toolbar').querySelectorAll('.color-dot').forEach(d=>d.classList.remove('active'));
  el.classList.add('active');
}
function clearMarkupCanvas(idx) {
  const wrap = document.getElementById(`markup-wrap-${idx}`);
  const canvas = wrap.querySelector('.markup-canvas');
  if(canvas) canvas.getContext('2d').clearRect(0,0,canvas.width,canvas.height);
}

function removeSketchEntry(uid) {
  var el = document.getElementById('sketch-'+uid);
  if(el) el.remove();
  // Renumber all remaining entries from #1
  document.querySelectorAll('.sketch-entry').forEach(function(e,i){
    var n=e.querySelector('.sketch-entry-num');
    if(n) n.textContent='Sketch / Markup #'+(i+1);
  });
}


// ══════════════════════════════════════════════════
// INTERACTIVE DRAGGABLE CHART ANNOTATIONS
// ══════════════════════════════════════════════════
var chartAnnotations = {};

// Annotation undo stack (separate from edit undo)

// old annotation _pushUndo removed

// Unified keyboard handler: Ctrl+Z, Ctrl+Y, Delete
document.addEventListener('keydown', function(e) {
  var inInput = e.target.matches('input,textarea') || e.target.getAttribute('contenteditable')==='true';
  if(e.ctrlKey && e.key === 'z' && !inInput) { e.preventDefault(); globalUndo(); }
  if(e.ctrlKey && e.key === 'y' && !inInput) { e.preventDefault(); globalRedo(); }
  if((e.key==='Delete'||e.key==='Backspace') && _selectedAnnotationKey && !inInput) {
    e.preventDefault();
    _pushUndo();
    chartAnnotationsDeleted[_selectedAnnotationKey] = true;
    var ci = _selectedAnnotationChart==='chart3pt'?chart3pt:_selectedAnnotationChart==='pldChart'?pldChart:pldNetChart;
    if(ci) renderChartAnnotations(ci, _selectedAnnotationChart);
    _selectedAnnotationKey = null; _selectedAnnotationChart = null;
  }
});
// Auto-capture state on any input change
document.addEventListener('input', function() { _debouncePushUndo(); }, true);

var _selectedAnnotationKey = null;
var _selectedAnnotationChart = null; // { key: {offX, offY} } for dragged positions
var chartAnnotationsVisible = {chart3pt:true, pldChart:true, pldNetChart:true};
var chartAnnotationsDeleted = {}; // { key: true } for individually deleted annotations
 // { chartId: [{ dsIdx, ptIdx, x, y, offsetX, offsetY }] }



document.addEventListener('keydown', function(e) {
  if((e.key==='Delete'||e.key==='Backspace') && _selectedAnnotationKey && !e.target.matches('input,textarea') && e.target.getAttribute('contenteditable')!=='true') {
    e.preventDefault();
    _pushUndo();
    chartAnnotationsDeleted[_selectedAnnotationKey] = true;
    var ci = _selectedAnnotationChart==='chart3pt'?chart3pt:_selectedAnnotationChart==='pldChart'?pldChart:pldNetChart;
    if(ci) renderChartAnnotations(ci, _selectedAnnotationChart);
    _selectedAnnotationKey = null; _selectedAnnotationChart = null;
  }
});
document.addEventListener('click', function(e) {
  if(!e.target.closest('.chart-annotation-label')) {
    document.querySelectorAll('.chart-annotation-label._selected').forEach(function(el){ el.classList.remove('_selected'); el.style.outline=''; el.style.boxShadow=''; });
    _selectedAnnotationKey = null; _selectedAnnotationChart = null;
  }
});

function toggleAnnotations(canvasId) {
  chartAnnotationsVisible[canvasId] = !chartAnnotationsVisible[canvasId];
  var btn = document.getElementById('ann-toggle-'+canvasId);
  if(btn) btn.textContent = chartAnnotationsVisible[canvasId] ? '🏷 Hide Annotations' : '🏷 Show Annotations';
  // When turning ON, clear deleted set so all regenerate
  if(chartAnnotationsVisible[canvasId]) {
    Object.keys(chartAnnotationsDeleted).forEach(function(k){
      if(k.startsWith(canvasId+'_')) delete chartAnnotationsDeleted[k];
    });
    // Keep custom positions — do not reset on toggle
  }
  var overlay = document.getElementById(canvasId+'-annotations');
  if(overlay) overlay.style.display = chartAnnotationsVisible[canvasId] ? '' : 'none';
  // Re-render if turning on
  if(chartAnnotationsVisible[canvasId]) {
    var ci = canvasId==='chart3pt'?chart3pt:canvasId==='pldChart'?pldChart:pldNetChart;
    if(ci) renderChartAnnotations(ci, canvasId);
  }
}

function initChartAnnotationOverlay(chartInstance, canvasId) {
  var canvas = document.getElementById(canvasId);
  if(!canvas) return;
  var wrap = canvas.parentElement;
  var overlay = document.createElement('div');
  overlay.id = canvasId + '-annotations';
  overlay.style.cssText = 'position:absolute;inset:0;pointer-events:none;z-index:10;';
  wrap.style.position = 'relative';
  wrap.appendChild(overlay);
  // Store reference
  if(!chartAnnotations[canvasId]) chartAnnotations[canvasId] = [];
}

function renderChartAnnotations(chartInstance, canvasId) {
  var overlay = document.getElementById(canvasId + '-annotations');
  if(!overlay) return;
  if(!chartAnnotationsVisible[canvasId]) return;
  overlay.innerHTML = '';
  var chart = chartInstance;
  if(!chart) return;
  var _annotationPositions = {}; // dedup tracker
  var svgLines = document.createElementNS('http://www.w3.org/2000/svg','svg');
  svgLines.style.cssText = 'position:absolute;inset:0;width:100%;height:100%;pointer-events:none;';
  overlay.appendChild(svgLines);
  
  chart.data.datasets.forEach(function(ds, dsIdx) {
    // Use stored formatter if available (display was disabled for Chart.js but we render manually)
    var fmt = (chart._storedFormatters && chart._storedFormatters[dsIdx]) || (ds.datalabels && ds.datalabels.formatter);
    if(!fmt) return;
    var dsColor = (chart._storedColors && chart._storedColors[dsIdx]) || (ds.datalabels && ds.datalabels.color) || ds.borderColor || '#333';
    ds.data.forEach(function(pt, ptIdx) {
      if(!pt) return;
      var meta = chart.getDatasetMeta(dsIdx);
      if(!meta || !meta.data[ptIdx]) return;
      var px = meta.data[ptIdx].x;
      var py = meta.data[ptIdx].y;
      // Get stored offset or use default
      var key = canvasId + '_' + dsIdx + '_' + ptIdx;
      var stored = chartAnnotations[key];
      var offX = stored ? stored.offX : 0;
      var offY = stored ? stored.offY : -30;
      // Get label text from formatter
      // Skip deleted annotations
      if(chartAnnotationsDeleted[key]) return;
      if(pt.x === 0 && pt.y === 0) return;
      if(ptIdx === 0 && ds.data.length > 1 && ds.showLine && ds.pointRadius === 0) return;
      if(ds.label && ds.label.startsWith('_') && !ds.label.startsWith('_sprDem')) return;
      // Skip annotations for zero-value points (0 gpm @ 0 psi)
      if(pt.x === 0 && pt.y === 0) return;
      // Skip PRV/PLD line start point at x=0 (only label the end)
      if(ptIdx === 0 && ds.data.length > 1 && ds.showLine && ds.pointRadius === 0) return;
      // Skip datasets that are internal/hidden (label starts with _)
      if(ds.label && ds.label.startsWith('_') && !ds.label.startsWith('_sprDem')) return;
      // Available Supply: only annotate endpoints
      if(ds.label === 'Available Supply') { if(ptIdx !== 0 && ptIdx !== ds.data.length - 1) return; }
      if(ds.showLine && (ds.pointRadius === 0 || typeof ds.pointRadius === 'function') && !ds.label.match(/PRV|PLD|VFD|Available Supply/)) return;
      var text = '';
      try {
        if(typeof fmt === 'function') {
          text = fmt(pt, {dataIndex:ptIdx, dataset:ds, chart:chart, datasetIndex:dsIdx});
        }
      } catch(e) {}
      if(!text) return;
      // Deduplicate: skip if another annotation already exists at very close coordinates
      var dedupKey = canvasId + '_pos_' + Math.round(px) + '_' + Math.round(py);
      if(_annotationPositions[dedupKey] && _annotationPositions[dedupKey] !== key) return;
      _annotationPositions[dedupKey] = key;
      
      var labelX = px + offX;
      var labelY = py + offY;
      
      // Create label div
      var label = document.createElement('div');
      label.className = 'chart-annotation-label';
      label.style.cssText = 'position:absolute;pointer-events:auto;cursor:grab;padding:2px 5px;' +
        'font-size:10px;font-weight:600;font-family:Outfit,sans-serif;' +
        'background:rgba(255,255,255,0.9);border-radius:3px;white-space:pre;line-height:1.3;' +
        'border:none' + ';color:' + dsColor + ';' +
        'left:' + labelX + 'px;top:' + labelY + 'px;transform:translate(-50%,-100%);user-select:none;z-index:5;';
      label.textContent = text;
      label.dataset.key = key;
      label.dataset.px = px;
      label.dataset.py = py;
      overlay.appendChild(label);
      
      // Leader line if offset > 35px
      var dist = Math.sqrt(offX*offX + offY*offY);
      if(dist > 35) {
        var line = document.createElementNS('http://www.w3.org/2000/svg','line');
        line.setAttribute('x1', px);
        line.setAttribute('y1', py);
        line.setAttribute('x2', labelX);
        line.setAttribute('y2', labelY);
        line.setAttribute('stroke', ds.borderColor||'#999');
        line.setAttribute('stroke-width', '1');
        line.setAttribute('stroke-dasharray', '3,2');
        svgLines.appendChild(line);
      }
      
      // Make draggable
      var dragState = {dragging:false, startX:0, startY:0, startOffX:offX, startOffY:offY};
      label.onmousedown = function(ev) {
        ev.preventDefault();
        dragState.dragging = true;
        dragState.startX = ev.clientX;
        dragState.startY = ev.clientY;
        dragState.startOffX = offX;
        dragState.startOffY = offY;
        label.style.cursor = 'grabbing';
        label.style.zIndex = '20';
      };
      document.addEventListener('mousemove', function(ev) {
        if(!dragState.dragging) return;
        var dx = ev.clientX - dragState.startX;
        var dy = ev.clientY - dragState.startY;
        offX = dragState.startOffX + dx;
        offY = dragState.startOffY + dy;
        label.style.left = (px + offX) + 'px';
        label.style.top = (py + offY) + 'px';
      });
      document.addEventListener('mouseup', function() {
        if(!dragState.dragging) return;
        dragState.dragging = false;
        label.style.cursor = 'grab';
        label.style.zIndex = '5';
        _pushUndo();
        chartAnnotations[key] = {offX: offX, offY: offY};
        // Re-render to update leader line
        renderChartAnnotations(chartInstance, canvasId);
      });
      
      // Double-click to delete individual annotation
      label.ondblclick = function() {
        chartAnnotationsDeleted[key] = true;
        renderChartAnnotations(chartInstance, canvasId);
      };
    });
  });
}

// Hook into chart updates
var _origUpdate3pt = null;
var _origUpdatePld = null;
var _origUpdateNet = null;

function hookChartAnnotations() {
  // Hook into each chart to render draggable annotations after update
  [['chart3pt',chart3pt],['pldChart',pldChart],['pldNetChart',pldNetChart]].forEach(function(pair){
    var cid=pair[0], ci=pair[1];
    if(!ci) return;
    initChartAnnotationOverlay(ci, cid);
    // Store formatters then disable built-in datalabels
    ci.data.datasets.forEach(function(ds, di){
      ci._storedColors = ci._storedColors || {};
      ci._storedColors[di] = (ds.datalabels && ds.datalabels.color) || ds.borderColor || '#333';
      if(!ci._storedFormatters) ci._storedFormatters = {};
      ci._storedFormatters[di] = (function(origFmt){
        return function(val, ctx) {
          if(!val) return '';
          var t = '';
          if(origFmt) try { t = origFmt(val, ctx); } catch(e){}
          if(t) return t;
          if(val.x !== undefined && val.y !== undefined) return val.x.toLocaleString() + ' gpm\n@ ' + val.y + ' psi';
          return val.y ? val.y + ' psi' : '';
        };
      })(ds.datalabels && ds.datalabels.formatter);
      if(ds.datalabels) ds.datalabels.display = false;
    });
    ci.update('none');
    // Render initial annotations
    setTimeout(function(){ renderChartAnnotations(ci, cid); }, 150);
    // Monkey-patch update to re-render annotations
    var origUpdate = ci.update.bind(ci);
    ci.__origUpdate = origUpdate;
    ci.update = function(mode) {
      origUpdate(mode);
      setTimeout(function(){ renderChartAnnotations(ci, cid); }, 80);
    };
  });
}


// Simple QR Code generator (uses external API for simplicity)


// Mobile swipe-to-open-menu removed per user request
// Close menu when clicking a button inside it (mobile)
document.querySelector('.header-actions').addEventListener('click', function(e) {
  if(e.target.closest('.btn') && e.target.id !== 'mobile-close-menu' && window.innerWidth <= 768) {
    setTimeout(function(){ closeMobileMenu(); }, 300);
  }
});


// Mobile page navigation
function navPage(dir) {
  var cur = PANELS.findIndex(function(p){return document.getElementById('panel-'+p)&&document.getElementById('panel-'+p).classList.contains('active');});
  var next = cur + dir;
  if(next < 0 || next >= PANELS.length) return;
  switchPanel(PANELS[next]);
  updateNavButtons();
}
function updateNavButtons() {
  var cur = PANELS.findIndex(function(p){return document.getElementById('panel-'+p)&&document.getElementById('panel-'+p).classList.contains('active');});
  var prev = document.getElementById('nav-prev');
  var next = document.getElementById('nav-next');
  var label = document.getElementById('nav-label');
  if(prev) { prev.disabled = cur<=0; prev.style.opacity = cur<=0?'0.3':'1'; }
  if(next) { next.disabled = cur>=PANELS.length-1; next.style.opacity = cur>=PANELS.length-1?'0.3':'1'; }
  if(label) label.textContent = (cur+1) + ' / ' + PANELS.length;
}
// Show on mobile
if(window.innerWidth <= 768) {
  var mnav = document.getElementById('mobile-page-nav');
  if(mnav) mnav.style.display = 'block';
  updateNavButtons();
  document.body.style.paddingBottom = '60px';
}

// ══════════════════════════════════════════════════
// INIT
// ══════════════════════════════════════════════════
renderChecklist(S1,'cl-s1','s1');
renderChecklist(S2,'cl-s2','s2');
renderChecklist(S3,'cl-s3','s3');
renderChecklist(S4_items,'cl-s4','s4');
renderChecklist(S4_items,'cl-s4pld','s4pld');
renderChecklist(S5_mandatory,'cl-s5-mandatory','s5m');
renderChecklist(S5,'cl-s5','s5');


// Global drag/drop visual feedback
document.addEventListener('dragover', function(e) {
  var zone = e.target.closest('.photo-zone,[ondragover]');
  if(zone) { e.preventDefault(); zone.classList.add('drag-over'); zone.style.borderColor='var(--red)'; }
});
document.addEventListener('dragleave', function(e) {
  var zone = e.target.closest('.photo-zone,[ondragover]');
  if(zone) { zone.classList.remove('drag-over'); zone.style.borderColor=''; }
});
document.addEventListener('drop', function(e) {
  document.querySelectorAll('.drag-over').forEach(function(el){ el.classList.remove('drag-over'); el.style.borderColor=''; });
});


// Edit mode undo stack (Ctrl+Z)
// removed
// removed

// Apply saved state in-place without page reload

// ══════════════════════════════════════════════════
// UNIFIED UNDO/REDO (Microsoft-style: Ctrl+Z / Ctrl+Y)
// ══════════════════════════════════════════════════
var _undoStack = [];
var _redoStack = [];
var _undoTimer = null;

function _pushUndo() {
  try {
    var snap = JSON.stringify(collectState());
    if(_undoStack.length > 0 && _undoStack[_undoStack.length-1] === snap) return;
    _undoStack.push(snap);
    if(_undoStack.length > 40) _undoStack.shift();
    _redoStack.length = 0;
  } catch(e){}
}
function _debouncePushUndo() {
  clearTimeout(_undoTimer);
  _undoTimer = setTimeout(_pushUndo, 600);
}
function globalUndo() {
  if(_undoStack.length === 0) { showToast('Nothing to undo', 1500); return; }
  try { _redoStack.push(JSON.stringify(collectState())); } catch(e){}
  _applyStateInPlace(_undoStack.pop());
  showToast('\u21b6 Undo', 1200);
}
function globalRedo() {
  if(_redoStack.length === 0) { showToast('Nothing to redo', 1500); return; }
  try { _undoStack.push(JSON.stringify(collectState())); } catch(e){}
  _applyStateInPlace(_redoStack.pop());
  showToast('\u21b7 Redo', 1200);
}

function _applyStateInPlace(jsonStr) {
  try {
    var s = JSON.parse(jsonStr);
    // Project fields
    Object.entries(s.proj||{}).forEach(function(kv){
      var el = document.getElementById(kv[0]);
      if(el) el.value = kv[1];
    });
    if(s.testType) {
      var r = document.querySelector('input[name="pump-test-type"][value="'+s.testType+'"]');
      if(r) { r.checked=true; setPumpTestType(s.testType); }
    }
    if(s.stdData) s.stdData.forEach(function(r,i){ if(stdData[i]) Object.assign(stdData[i],r); });
    if(s.pldData) s.pldData.forEach(function(r,i){ if(pldData[i]) Object.assign(pldData[i],r); });
    if(s.pumpCurvePoints) { pumpCurvePoints.length=0; s.pumpCurvePoints.forEach(function(p){pumpCurvePoints.push(p);}); }
    if(s.pldPumpCurvePoints) { pldPumpCurvePoints.length=0; s.pldPumpCurvePoints.forEach(function(p){pldPumpCurvePoints.push(p);}); }
    if(s.clState) { Object.keys(clState).forEach(function(k){delete clState[k];}); Object.assign(clState,s.clState); }
    if(s.customItems) { Object.keys(customItems).forEach(function(k){delete customItems[k];}); Object.assign(customItems,s.customItems); }
    if(s.contractors) { contractors.length=0; s.contractors.forEach(function(c){contractors.push(c);}); }
    if(s.deficiencies) { Object.keys(deficiencies).forEach(function(k){delete deficiencies[k];}); Object.assign(deficiencies,s.deficiencies); }
    if(s.contractorSignRows) { contractorSignRows.length=0; s.contractorSignRows.forEach(function(r){contractorSignRows.push(r);}); }
    if(s.batData) {
      if(s.batData.b1) batData.b1=s.batData.b1.map(Number);
      if(s.batData.b2) batData.b2=s.batData.b2.map(Number);
      renderBatTable('bat1-body','b1'); renderBatTable('bat2-body','b2'); updateBatTotals();
    }
    if(s.deletedItems) { Object.keys(deletedItems).forEach(function(k){delete deletedItems[k];}); Object.keys(s.deletedItems).forEach(function(k){deletedItems[k]=new Set(s.deletedItems[k]);}); }
    if(s.flowTestPhotosPld) { flowTestPhotosPld.length=0; s.flowTestPhotosPld.forEach(function(p){flowTestPhotosPld.push(p);}); renderFlowTestThumbsPld(); }
    if(s.flowTestPhotos) { flowTestPhotos.length=0; s.flowTestPhotos.forEach(function(p){flowTestPhotos.push(p);}); renderFlowTestThumbs(); }
    if(s.sketchEntries) { sketchEntries.length=0; s.sketchEntries.forEach(function(e){sketchEntries.push(e);}); }
    if(s.formRevision) formRevision=s.formRevision;
    if(s.formDateModified) formDateModified=s.formDateModified;
    updateRevisionDisplay();
    // Re-render all
    renderStdTable(); renderPldTable(); renderPumpCurveTable(); renderPldPumpCurveTable();
    renderContractorTags(); renderDeficGroups(); updateDeficSummary();
    renderContractorSignRows();
    calcTotalDemand3pt(); calcTotalDemandPld();
    syncAllFields(); refreshAllCharts();
    var _srcMap={s1:S1,s2:S2,s3:S3,s4:S4_items,s4pld:S4_items,s5m:S5_mandatory,s5:S5};
    var _contMap={s1:'cl-s1',s2:'cl-s2',s3:'cl-s3',s4:'cl-s4',s4pld:'cl-s4pld',s5m:'cl-s5-mandatory',s5:'cl-s5'};
    ['s1','s2','s3','s4','s4pld','s5m','s5'].forEach(function(sec){
      if(_srcMap[sec]) renderChecklist(_srcMap[sec],_contMap[sec],sec);
    });
    updateProgress(); updateVerdict();
    showToast('\u21b6 Undo applied',1500);
  } catch(err) { console.error('Undo apply error:',err); showToast('Undo failed: '+err.message,2000); }
}

// Old undo code removed — using unified system
var _origSetStatus = setStatus;
setStatus = function(id, status) { _pushUndo(); _origSetStatus(id, status); };

renderBatTable('bat1-body','b1');
renderBatTable('bat2-body','b2');

// Global drag/drop visual feedback
document.addEventListener('dragover', function(e) {
  var zone = e.target.closest('.photo-zone,[ondragover]');
  if(zone) { e.preventDefault(); zone.classList.add('drag-over'); zone.style.borderColor='var(--red)'; }
});
document.addEventListener('dragleave', function(e) {
  var zone = e.target.closest('.photo-zone,[ondragover]');
  if(zone) { zone.classList.remove('drag-over'); zone.style.borderColor=''; }
});
document.addEventListener('drop', function(e) {
  document.querySelectorAll('.drag-over').forEach(function(el){ el.classList.remove('drag-over'); el.style.borderColor=''; });
});
renderStdTable();
renderPldTable();
renderPumpCurveTable();
document.getElementById('pi-date').value = new Date().toISOString().slice(0,10);
document.getElementById('so-date').value = new Date().toISOString().slice(0,16);

// ── PUMP TEST TYPE TOGGLE ──
let flowTestPhotos = [];
function setPumpTestType(type) {
  const tab3 = document.getElementById('tab-s4');
  const tab7 = document.getElementById('tab-s4pld');
  // Dim inactive tab but always keep navigable
  if (tab3) {
    const inactive = (type==='pld');
    tab3.style.opacity = inactive ? '0.45' : '1';
    tab3.style.fontStyle = inactive ? 'italic' : '';
    tab3.title = inactive ? 'This tab is currently disabled — change Test Type to enable it' : '';
  }
  if (tab7) {
    const inactive = (type==='std');
    tab7.style.opacity = inactive ? '0.45' : '1';
    tab7.style.fontStyle = inactive ? 'italic' : '';
    tab7.title = inactive ? 'This tab is currently disabled — change Test Type to enable it' : '';
  }
  // Sync all toggle buttons across both tabs
  document.querySelectorAll('.pump-type-btns button').forEach(function(b) {
    var isAct = b.dataset.ptype === type;
    b.style.background = isAct ? 'var(--red)' : 'white';
    b.style.color = isAct ? 'white' : '#666';
    b.style.borderColor = isAct ? 'var(--red)' : '#ccc';
    b.textContent = b.textContent.replace(/^[⦿○]/, isAct ? '⦿' : '○');
  });
  // Show note in both tabs
  const labels = {std:'3-Point Standard (w/o PLD)', pld:'7-Point with PLD', both:'Both tests active'};
  const note4a = document.getElementById('tab-type-note-4a');
  const note4b = document.getElementById('tab-type-note-4b');
  if(note4a) note4a.textContent = type==='pld' ? '⚠ Tab 4a (3-Point) is currently disabled. Select "Both" or "3-Point" to re-enable it.' : type==='both' ? '✓ Both tabs active.' : '';
  if(note4b) note4b.textContent = type==='std' ? '⚠ Tab 4b (7-Point PLD) is currently disabled. Select "Both" or "7-Point with PLD" to re-enable it.' : type==='both' ? '✓ Both tabs active.' : '';
  debounceAutosave();
}

// ── FLOW TEST PHOTO ──
let flowTestPhotoInput = document.getElementById('global-file-input');
// 4b independent flow test photo upload
let flowTestPhotosPld = [];
function triggerFlowTestPhotoPld() {
  const fi = document.getElementById('global-file-input');
  fi.removeAttribute('multiple');
  fi._target = '__flowtestpld';
  fi.value = '';
  fi.click();
}
function handleFlowTestDropPld(e) {
  e.preventDefault();
  Array.from(e.dataTransfer.files).filter(f=>f.type.startsWith('image/')).forEach(f=>{
    const r=new FileReader();
    r.onload=ev=>{ flowTestPhotosPld.push({d:ev.target.result,n:f.name}); renderFlowTestThumbsPld(); };
    r.readAsDataURL(f);
  });
}
function renderFlowTestThumbsPld() {
  const el=document.getElementById('flow-test-thumbs-pld');
  if(!el) return;
  el.innerHTML = flowTestPhotosPld.map((p,i)=>`
    <div style="position:relative;">
      <img src="${p.d}" onclick="openLightbox(flowTestPhotosPld,${i})" style="width:80px;height:80px;object-fit:cover;border-radius:4px;border:2px solid #ddd;cursor:zoom-in;">
      <button onclick="flowTestPhotosPld.splice(${i},1);renderFlowTestThumbsPld()" style="position:absolute;top:-5px;right:-5px;background:#c00;color:white;border:none;border-radius:50%;width:18px;height:18px;cursor:pointer;font-size:10px;padding:0;">✕</button>
    </div>`).join('');
}
function triggerFlowTestPhoto() {
  currentPhotoId = '__flowtest';
  deficPhotoCurrentId = null;
  sketchFileTarget = null;
  const fi = document.getElementById('global-file-input');
  fi.value = ''; fi.click();
}
function handleFlowTestDrop(e) {
  e.preventDefault();
  e.currentTarget.classList.remove('drag-over');
  Array.from(e.dataTransfer.files).forEach(f => {
    if(!f.type.startsWith('image/')) return;
    const r = new FileReader();
    r.onload = ev => {
      flowTestPhotos.push({d:ev.target.result, n:f.name});
      renderFlowTestThumbs();
    };
    r.readAsDataURL(f);
  });
}
function renderFlowTestThumbs() {
  const el = document.getElementById('flow-test-thumbs');
  if(!el) return;
  el.innerHTML = flowTestPhotos.map((p,i)=>`
    <div class="photo-thumb"><img src="${p.d}">
    <button class="photo-remove" onclick="flowTestPhotos.splice(${i},1);renderFlowTestThumbs()">✕</button></div>`).join('');
}

// Patch global file handler to support flowtest
document.getElementById('global-file-input').addEventListener('change', function(e) {
  const files = Array.from(e.target.files).filter(f => f.type.startsWith('image/'));
  if (!files.length) { deficPhotoTarget = null; currentPhotoId = null; return; }
  const read = (f, cb) => { const r = new FileReader(); r.onload = ev => cb(ev.target.result); r.readAsDataURL(f); };
  if (currentPhotoId === '__flowtest') {
    files.forEach(f => read(f, d => { flowTestPhotos.push({ d, n: f.name }); renderFlowTestThumbs(); }));
    currentPhotoId = null;
  } else if (deficPhotoTarget) {
    const { name, idx, type } = deficPhotoTarget;
    if (type === 'response') {
      read(files[0], d => { deficiencies[name][idx].responsePhoto = d; renderDeficGroup(name); });
    } else {
      files.forEach(f => read(f, d => { deficiencies[name][idx].photos.push({ d, n: f.name }); renderDeficGroup(name); }));
    }
    deficPhotoTarget = null;
  } else if (currentPhotoId) {
    files.forEach(f => read(f, d => {
      if (!clState[currentPhotoId]) clState[currentPhotoId] = { status: null, comment: '', photos: [], customText: '' };
      clState[currentPhotoId].photos.push({ d, n: f.name });
      const pg = document.getElementById('pg-' + currentPhotoId);
      if (pg) pg.innerHTML = renderThumbs(currentPhotoId);
    }));
    currentPhotoId = null;
  }
  this.removeAttribute('capture'); this.multiple = true;
});

// sketch photo file handler
document.getElementById('sketch-file-input').addEventListener('change', function(e) {
  if(sketchFileTarget === null || !e.target.files[0]) return;
  const f = e.target.files[0];
  const r = new FileReader();
  r.onload = ev => { initMarkupCanvas(sketchFileTarget, ev.target.result); sketchFileTarget = null; };
  r.readAsDataURL(f);
});

// ══════════════════════════════════════════════════
// SYNC ALL SHARED FIELDS
// ══════════════════════════════════════════════════
// One-way mirror: PLD tab input → master field (3pt tab), then update charts
function mirrorToMaster(masterId, value) {
  // Legacy function — tabs are now independent, so just update pld charts
  clearTimeout(mirrorToMaster._t);
  mirrorToMaster._t = setTimeout(() => { updatePldChart(); updatePldNetChart(); }, 80);
}
mirrorToMaster._t = null;

function syncAllFields() {
  // Copy values from 3-pt tab fields to PLD tab mirror fields (one-way: 3pt → PLD)
  const pairs = [
    ['ws-static-flow','pld-ws-static-flow'],
    ['ws-static-psi', 'pld-ws-static-psi'],
    ['ws-res-flow',   'pld-ws-res-flow'],
    ['ws-res-psi',    'pld-ws-res-psi'],
    ['dem-spr-flow',  'pld-dem-spr-flow'],
    ['dem-spr-psi',   'pld-dem-spr-psi'],
    ['dem-hose-flow', 'pld-dem-hose-flow'],
  ];
  pairs.forEach(([src, dst]) => {
    const es = document.getElementById(src);
    const ed = document.getElementById(dst);
    if (es && ed && ed.value !== es.value) ed.value = es.value;
  });
  // Update pld-dem-total display
  const tf = parseFloat(document.getElementById('dem-flow').value)||0;
  const tp = parseFloat(document.getElementById('dem-psi').value)||0;
  const ptfl = document.getElementById('pld-dem-total-flow');
  const ptps = document.getElementById('pld-dem-total-psi');
  if (ptfl) ptfl.textContent = tf > 0 ? tf.toLocaleString() + ' gpm' : '—';
  if (ptps) ptps.textContent = tp > 0 ? tp + ' psi' : '—';
  // Update test type banner label (no recursive setPumpTestType call)
  const checked = document.querySelector('input[name="pump-test-type"]:checked');
  const lbl = document.getElementById('pld-test-type-label');
  if (lbl && checked) {
    const labels = {std:'3-Point Standard (w/o PLD)', pld:'7-Point with PLD', both:'Both (run both tests)'};
    lbl.textContent = labels[checked.value] || checked.value;
  }
}

// ══════════════════════════════════════════════════
// AUTOSAVE (localStorage)
// ══════════════════════════════════════════════════
// ══════════════════════════════════════════════════
// BATCH 2 — SHARED FEATURES
// ══════════════════════════════════════════════════

// ── 5. Inspector name prompt → per-person save key ──
let _inspectorName = localStorage.getItem('arencon_inspector_name') || '';
function promptInspectorName(){
  const name=prompt('Enter project number and your initials (used to keep your data separate from others):', _inspectorName);
  if(name!==null && name.trim()){
    _inspectorName=name.trim();
    localStorage.setItem('arencon_inspector_name', _inspectorName);
    showToast('Save key set: '+_inspectorName, 2000);
  }
}
function getPersonalSaveKey(){
  return _inspectorName ? SAVE_KEY+'_'+_inspectorName.replace(/\s+/g,'_').toLowerCase() : SAVE_KEY;
}

// ── 6. Share/Export with Web Share API ──
async function shareReport(){
  try {
    var html = _buildSaveHtml();
    var blob = new Blob([html], {type: 'text/html'});
    var proj = document.getElementById('pi-projno');
    var fname = 'ARENCON_DP_' + (proj && proj.value ? proj.value.replace(/[^a-zA-Z0-9_-]/g,'_') : 'Report') + '.html';
    var file = new File([blob], fname, {type:'text/html'});
    if(navigator.share && navigator.canShare && navigator.canShare({files:[file]})){
      await navigator.share({title:'ARENCON Diesel Fire Pump Report', text:'Fire Pump Commissioning Report', files:[file]});
      if(navigator.geolocation) navigator.geolocation.getCurrentPosition(function(pos){ showToast('📍 Shared from: '+pos.coords.latitude.toFixed(4)+', '+pos.coords.longitude.toFixed(4), 4000); }, function(){}, {timeout:5000});
    } else if(navigator.share){
      await navigator.share({title:'ARENCON Diesel Fire Pump Report', text:'Fire Pump Commissioning Report — open the saved HTML file to view.'});
    } else {
      await navigator.clipboard.writeText(window.location.href);
      showToast('Link copied to clipboard', 2000);
    }
  } catch(e){
    if(e.name!=='AbortError') showToast('Share failed: '+e.message, 3000);
  }
}

// ── 7. Photo auto-compression (1600px / 85%) ──
function compressImage(dataUrl, maxWidth, quality, callback){
  maxWidth = maxWidth || 1600; quality = quality || 0.85;
  var img = new Image();
  img.onload = function(){
    var w=img.width, h=img.height;
    if(w > maxWidth){ h = Math.round(h * maxWidth / w); w = maxWidth; }
    var canvas = document.createElement('canvas');
    canvas.width = w; canvas.height = h;
    canvas.getContext('2d').drawImage(img, 0, 0, w, h);
    var compressed = canvas.toDataURL('image/jpeg', quality);
    callback(compressed.length < dataUrl.length ? compressed : dataUrl);
  };
  img.onerror = function(){ callback(dataUrl); };
  img.src = dataUrl;
}

// ── 8. Auto-save indicator ──
function updateLastSavedIndicator(){
  var el = document.getElementById('last-saved-indicator');
  if(!el) return;
  el.textContent = 'Last saved: ' + new Date().toLocaleTimeString('en-US', {hour:'numeric', minute:'2-digit', hour12:true});
  el.style.opacity = '1';
}

// ── 9. Offline indicator ──
function updateOfflineStatus(){
  var banner = document.getElementById('offline-banner');
  if(!banner) return;
  banner.style.display = navigator.onLine ? 'none' : 'flex';
}
window.addEventListener('online', updateOfflineStatus);
window.addEventListener('offline', updateOfflineStatus);

const SAVE_KEY = 'arencon_pump_v10';
const EDIT_PASSWORD = 'arencon9970';
const SECURITY_PHRASE = 'arencon-master-reset'; // original default password used to reset // used to reset password
let customEditPassword = null;
function doCpw(){
  var cur=document.getElementById('cpw-cur').value,nw=document.getElementById('cpw-new').value,cf=document.getElementById('cpw-cf').value,err=document.getElementById('cpw-err');
  if(cur!==getActivePassword()){err.textContent='Current password is incorrect.';err.style.display='block';return;}
  if(nw.length<3){err.textContent='New password must be at least 3 characters.';err.style.display='block';return;}
  if(nw!==cf){err.textContent='Passwords do not match.';err.style.display='block';return;}
  customEditPassword=nw;document.getElementById('cpw-modal').style.display='none';
  document.getElementById('cpw-cur').value='';document.getElementById('cpw-new').value='';document.getElementById('cpw-cf').value='';
  err.style.display='none';showToast('Password changed');
}
 // if set by user, overrides EDIT_PASSWORD

function getActivePassword() { return customEditPassword || EDIT_PASSWORD; }

function forgotEditPassword() {
  const phrase = prompt('Enter security phrase to reset the edit password:');
  if(!phrase) return;
  if(phrase.toLowerCase().trim() !== SECURITY_PHRASE) {
    showToast('Incorrect security phrase.', 3000); return;
  }
  const newPw = prompt('Security phrase accepted. Enter new edit password:');
  if(!newPw || newPw.length < 4) { showToast('Password too short (minimum 4 characters).', 3000); return; }
  const confirm = prompt('Confirm new password:');
  if(newPw !== confirm) { showToast('Passwords do not match.', 3000); return; }
  customEditPassword = newPw;
  localStorage.setItem('arencon_edit_pw', newPw);
  showToast('✓ Edit password updated successfully.', 4000);
}

// Load custom password on start
(function() {
  const saved = localStorage.getItem('arencon_edit_pw');
  if(saved) customEditPassword = saved;
})();

// Revision system
let formRevision = 'R00';
let formDateModified = '';
function getNextDraftRevision(rev) {
  let m = rev.match(/^(B\d+A)(\d+)$/);
  if(m) return m[1]+String(parseInt(m[2])+1).padStart(2,'0');
  m = rev.match(/^(A)(\d+)$/);
  if(m) return m[1]+String(parseInt(m[2])+1).padStart(2,'0');
  m = rev.match(/^(B\d+)$/);
  if(m) return m[1]+'A01';
  return rev;
}
function getNextPublishedRevision(rev) {
  const m = rev.match(/[BR](\d+)/i);
  return 'R'+String((m?parseInt(m[1]):0)+1).padStart(2,'0');
}
function addContractorField() {
  const container = document.getElementById('contractor-fields');
  if(!container) return;
  const existing = container.querySelectorAll('input');
  const idx = existing.length;
  const wrap = document.createElement('div');
  wrap.style.cssText = 'display:flex;align-items:center;gap:6px;margin-bottom:4px;';
  wrap.innerHTML = `<input type="text" id="pi-contractor-${idx}" placeholder="Additional contractor company" style="flex:1;">
          <button class="btn btn-danger btn-sm" onclick="this.parentElement.remove()" style="padding:2px 8px;font-size:12px;">✕</button>`;
  container.appendChild(wrap);
}
function touchRevision() {
  // Revision is now manual — only auto-update the date-modified field
  updateRevisionDisplay();
}
function updateRevisionDisplay() {
  // Only update date-modified, not revision (revision is manual)
  formDateModified = new Date().toLocaleString('en-CA',{year:'numeric',month:'2-digit',day:'2-digit',hour:'2-digit',minute:'2-digit',hour12:false}).replace(',','');
  const el2 = document.getElementById('pi-date-modified');
  if(el2) el2.value = formDateModified;
}
let _autosaveTimer = null;
function debounceAutosave() {
  clearTimeout(_autosaveTimer);
  _autosaveTimer = setTimeout(() => { touchRevision(); saveState(); }, 30000);
}

function collectState() {
  const proj = {};
  ['pi-projno','pi-client','pi-projname','pi-addr','pi-prepby','pi-date','pi-eng',
   'pi-contractor','pi-ahj','pi-permit','pi-version','pi-ref','pi-revision','pi-date-modified',
   'pm-prv','pm-rpm','pm-equip','pm-pitot','pm-pitotflow','pm-rated-flow',
   'pm-pitot-pld','pm-pitotflow-pld','pm-rated-flow-pld',
   'ws-static-flow','ws-static-psi','ws-res-flow','ws-res-psi',
   'dem-spr-flow','dem-spr-psi','dem-hose-flow',
   'pld-ws-static-flow','pld-ws-static-psi','pld-ws-res-flow','pld-ws-res-psi',
   'pld-dem-spr-flow','pld-dem-spr-psi','pld-dem-hose-flow',
   'pm-prv-pld','pm-pld-setting','pm-rpm-pld',
   'so-name','so-title','so-company','so-date','so-cert','test-result',
  ].forEach(id => {
    const el = document.getElementById(id);
    if (el) proj[id] = el.value;
  });
  const testType = document.querySelector('input[name="pump-test-type"]:checked')?.value || 'std';
  return {
    proj,
    testType,
    stdData: stdData.map(r=>({...r})),
    pldData: pldData.map(r=>({...r})),
    pumpCurvePoints: pumpCurvePoints.map(p=>({...p})),
    pldPumpCurvePoints: pldPumpCurvePoints.map(p=>({...p})),
    clState: JSON.parse(JSON.stringify(clState)),
    customItems: JSON.parse(JSON.stringify(customItems)),
    contractors: [...contractors],
    deficiencies: JSON.parse(JSON.stringify(deficiencies)),
    contractorSignRows: contractorSignRows.map(r=>({...r})),
    witnessSignRows: witnessSignRows.map(r=>({...r})),
    // Photos stored separately to keep main state lean
    batData: {b1:[...batData.b1], b2:[...batData.b2]},
    flowTestPhotosPld: flowTestPhotosPld.map(p=>({d:p.d,n:p.n})),
    deletedItems: (function(){ var o={}; Object.keys(deletedItems).forEach(function(k){ o[k]=[...deletedItems[k]]; }); return o; })(),
    flowTestPhotos: flowTestPhotos.map(p=>({d:p.d,n:p.n})),
    sketchEntries: sketchEntries.map(e=>({comment:e.comment, markupImg:e.markupImg||null})),
    editMode: false, // Always save as not-editing so file opens clean
    formRevision,
    formDateModified,
  };
}


var _fileHandle = null; // stores File System Access API handle for overwrite

function _buildSaveHtml() {
  var state = collectState();
  var json = JSON.stringify(state);
  var clone = document.documentElement.cloneNode(true);
  var embScript = clone.querySelector('#embedded-state');
  if(embScript) embScript.textContent = json;
  // Remove any runtime-added elements that shouldn't persist
  var toasts = clone.querySelectorAll('#save-toast');
  toasts.forEach(function(t){ t.remove(); });
  return '<!DOCTYPE html>\n<html>' + clone.innerHTML + '</html>';
}

async function saveToFile() {
  try {
    var html = _buildSaveHtml();
    var blob = new Blob([html], {type: 'text/html'});
    // Try File System Access API (Chrome/Edge) to overwrite in place
    if(window.showSaveFilePicker) {
      try {
        if(!_fileHandle) {
          var proj = document.getElementById('pi-projno');
          var fname = 'ARENCON_Fire_Pump_' + (proj && proj.value ? proj.value.replace(/[^a-zA-Z0-9_-]/g,'_') : 'Checklist') + '.html';
          _fileHandle = await window.showSaveFilePicker({
            suggestedName: fname,
            types: [{description:'HTML File', accept:{'text/html':['.html']}}]
          });
        }
        var writable = await _fileHandle.createWritable();
        await writable.write(blob);
        await writable.close();
        showToast('\u2713 Saved! File overwritten — share this file with all data.', 4000);
        return;
      } catch(fsErr) {
        if(fsErr.name === 'AbortError') return; // user cancelled
        console.warn('File System API failed, falling back:', fsErr);
      }
    }
    // Fallback: download
    var a = document.createElement('a');
    var proj2 = document.getElementById('pi-projno');
    var fname2 = 'ARENCON_Fire_Pump_' + (proj2 && proj2.value ? proj2.value.replace(/[^a-zA-Z0-9_-]/g,'_') : 'Checklist') + '.html';
    a.href = URL.createObjectURL(blob);
    a.download = fname2;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(a.href);
    showToast('\u2713 Saved! Share this HTML file with all data embedded.', 4000);
  } catch(e) {
    showToast('Save error: ' + e.message, 5000);
    console.error('saveToFile error:', e);
  }
}

function saveState() {
  try {
    const state = collectState();
    var stateJson = JSON.stringify(state);
    var key = getPersonalSaveKey();
    try { localStorage.setItem(key, stateJson); } catch(quotaErr) {
      console.warn('localStorage quota exceeded, clearing old data...');
      try { localStorage.removeItem(key); localStorage.setItem(key, stateJson); }
      catch(e2) { console.error('Still exceeds quota after clear'); }
    }
    if(key !== SAVE_KEY){ try{localStorage.setItem(SAVE_KEY, stateJson);}catch(e){} }
    var embEl2 = document.getElementById('embedded-state');
    if(embEl2) embEl2.textContent = stateJson;
    updateLastSavedIndicator();
    showSaveToast('✓ Autosaved');
  } catch(e) {
    showSaveToast('⚠ Save failed (too much data?)', '#C0392B');
    console.error('Save error:', e);
  }
}

function showSaveToast(msg, color) {
  let t = document.getElementById('save-toast');
  if (!t) {
    t = document.createElement('div');
    t.id = 'save-toast';
    t.style.cssText = 'position:fixed;bottom:18px;right:18px;background:#1A7A4A;color:white;padding:8px 16px;border-radius:8px;font-size:13px;font-weight:600;font-family:Outfit,sans-serif;letter-spacing:.5px;z-index:9999;transition:opacity .4s;pointer-events:none;';
    document.body.appendChild(t);
  }
  t.textContent = msg;
  t.style.background = color || '#1A7A4A';
  t.style.opacity = '1';
  clearTimeout(t._t);
  t._t = setTimeout(() => { t.style.opacity = '0'; }, 2500);
}

function loadAutosave() {
  try {
    var raw = null;
    var embEl = document.getElementById('embedded-state');
    if(embEl) {
      var embText = embEl.textContent.trim();
      if(embText && embText !== '{}') raw = embText;
    }
    if(!raw) raw = localStorage.getItem(getPersonalSaveKey());
    if(!raw) raw = localStorage.getItem(SAVE_KEY);
    if (!raw) return;
    const s = JSON.parse(raw);
    // Project fields
    Object.entries(s.proj||{}).forEach(([id,val]) => {
      const el = document.getElementById(id);
      if (el) el.value = val;
    });
    // Test type
    if (s.testType) {
      const r = document.querySelector(`input[name="pump-test-type"][value="${s.testType}"]`);
      if (r) { r.checked = true; setPumpTestType(s.testType); }
    }
    // stdData
    if (s.stdData) s.stdData.forEach((r,i) => { if(stdData[i]) Object.assign(stdData[i], r); });
    // pldData
    if (s.pldData) s.pldData.forEach((r,i) => { if(pldData[i]) Object.assign(pldData[i], r); });
    // pumpCurvePoints
    if (s.pumpCurvePoints) {
      pumpCurvePoints.length = 0;
      s.pumpCurvePoints.forEach(p => pumpCurvePoints.push(p));
    }
    if (s.pldPumpCurvePoints) {
      pldPumpCurvePoints.length = 0;
      s.pldPumpCurvePoints.forEach(p => pldPumpCurvePoints.push(p));
    }
    // clState
    if (s.clState) Object.assign(clState, s.clState);
    // customItems
    if (s.customItems) Object.assign(customItems, s.customItems);
    // contractors + deficiencies
    if (s.contractors) {
      contractors.length = 0;
      s.contractors.forEach(c => contractors.push(c));
    }
    if (s.deficiencies) {
      Object.keys(deficiencies).forEach(k => delete deficiencies[k]);
      Object.assign(deficiencies, s.deficiencies);
    }
    // contractorSignRows
    if (s.contractorSignRows) {
      contractorSignRows.length = 0;
      s.contractorSignRows.forEach(r => contractorSignRows.push(r));
    }
    // flowTestPhotos
    if (s.flowTestPhotosPld) { flowTestPhotosPld.length=0; s.flowTestPhotosPld.forEach(p=>flowTestPhotosPld.push(p)); renderFlowTestThumbsPld(); }
    // batData
    if (s.batData) {
      if(s.batData.b1) batData.b1 = s.batData.b1.map(Number);
      if(s.batData.b2) batData.b2 = s.batData.b2.map(Number);
      renderBatTable('bat1-body','b1');
      renderBatTable('bat2-body','b2');
      updateBatTotals();
    }
    // deletedItems
    if (s.deletedItems) {
      Object.keys(s.deletedItems).forEach(function(k){
        deletedItems[k] = new Set(s.deletedItems[k]);
      });
    }
    // flowTestPhotosPld
    if (s.flowTestPhotosPld) { flowTestPhotosPld.length=0; s.flowTestPhotosPld.forEach(function(p){flowTestPhotosPld.push(p);}); renderFlowTestThumbsPld(); }
    if (s.flowTestPhotos) {
      flowTestPhotos.length = 0;
      s.flowTestPhotos.forEach(p => flowTestPhotos.push(p));
    }
    // sketchEntries
    if (s.sketchEntries) {
      sketchEntries.length = 0;
      s.sketchEntries.forEach(e => sketchEntries.push(e));
    }
    // editMode
    if (typeof s.editMode !== 'undefined') editMode = s.editMode;
    // Revision
    if (s.formRevision) { formRevision = s.formRevision; }
    if (s.formDateModified) { formDateModified = s.formDateModified; }
    updateRevisionDisplay();
    // Re-render
    renderStdTable();
    renderPldTable();
    renderPumpCurveTable();
    renderPldPumpCurveTable();
    renderFlowTestThumbs();
    renderContractorTags();
    renderDeficGroups();
    updateDeficSummary();
    renderContractorSignRows();
    calcTotalDemand();
    calcTotalDemandPld();
    syncAllFields();
    refreshAllCharts();
    // Re-render checklists
    ['s1','s2','s3','s4','s4pld','s5'].forEach(sec => {
      const cont = document.getElementById('cl-'+sec);
      if (!cont) return;
      const sMap = {s1:S1,s2:S2,s3:S3,s4:S4_items,s4pld:S4_items,s5:S5};
      if(sMap[sec]) renderChecklist(sMap[sec], 'cl-'+sec, sec);
    });
    showSaveToast('\u2713 Data restored');
    setTimeout(function(){ updateProgress(); updateVerdict(); }, 200);
    // Restore tab and edit mode after undo/revert
    var _savedTab = localStorage.getItem('_restoreTab');
    var _savedEditMode = localStorage.getItem('_restoreEditMode');
    var _savedSnapshot = localStorage.getItem('_editSnapshot');
    localStorage.removeItem('_restoreTab');
    localStorage.removeItem('_restoreEditMode');
    localStorage.removeItem('_editSnapshot');
    if(_savedTab) setTimeout(function(){ switchPanel(_savedTab); }, 300);
    if(_savedEditMode === 'true') {
      setTimeout(function(){
        editMode = true;
        if(_savedSnapshot) _editModeSnapshot = _savedSnapshot;
        _finishEditModeToggle();
        if(_savedTab) setTimeout(function(){ switchPanel(_savedTab); }, 50);
      }, 350);
    }
  } catch(e) {
    console.error('Load error:', e);
  }
}

// ══════════════════════════════════════════════════
// RESET FUNCTIONS
// ══════════════════════════════════════════════════
function resetAllPages() {
  _saveUndoPage();
  if (!confirm('Reset ALL pages? This will clear all entered data permanently.')) return;
  localStorage.removeItem(SAVE_KEY);
  location.reload();
}


var _undoPageState = null;
var _undoAllState = null;
function _saveUndoPage() { try { _undoPageState = JSON.stringify(collectState()); } catch(e){} }
function _saveUndoAll() { try { _undoAllState = JSON.stringify(collectState()); } catch(e){} }
function undoResetPage() {
  if(!_undoPageState) { showToast('No page reset to undo.', 2000); return; }
  if(!confirm('Undo last page reset?')) return;
  try { localStorage.setItem(SAVE_KEY, _undoPageState); _undoPageState=null; location.reload(); }
  catch(e) { showToast('Undo failed: '+e.message, 3000); }
}
function undoResetAll() {
  if(!_undoAllState) { showToast('No full reset to undo.', 2000); return; }
  if(!confirm('Undo last Reset All?')) return;
  try { localStorage.setItem(SAVE_KEY, _undoAllState); _undoAllState=null; location.reload(); }
  catch(e) { showToast('Undo failed: '+e.message, 3000); }
}

function resetCurrentPage() {
  _pushUndo();
  const active = PANELS.find(p => document.getElementById('panel-'+p)?.classList.contains('active'));
  if (!active) return;
  const label = {'proj':'Project Info','s1':'Pre-Commissioning','s2':'Visual Inspection','s3':'Controller Tests',
    's4':'3-Point Test','s4pld':'7-Point PLD','s5':'FA & Signaling','defic':'Deficiencies','sign':'Signature','sketch':'Sketches'}[active]||active;
  _saveUndoPage();
  if (!confirm(`Reset \"${label}\" page? This clears only this page's data.`)) return;
  if (active === 'proj') {
    ['pi-projno','pi-client','pi-projname','pi-addr','pi-prepby','pi-date','pi-eng',
     'pi-contractor','pi-ahj','pi-permit','pi-tssa','pi-version'].forEach(id => {
      const el = document.getElementById(id); if(el) el.value = '';
    });
  } else if (active === 's4' || active === 's4pld') {
    // Reset stdData including flow
    stdData.forEach(function(r,i) { r.flow=(i===0?0:null); r.cutsheet='';r.placard='';r.suction='';r.discharge='';r.rpm=''; });
    // Reset pldData including flow
    pldData.forEach(function(r) { r.flow='';r.cutsheet='';r.placard='';r.suc_no='';r.dis_no='';r.rpm_no='';r.suc_w='';r.dis_w='';r.rpm_w=''; });
    // Reset all meta fields
    ['pm-prv','pm-rpm','pm-equip','pm-pitot','pm-pitotflow','pm-rated-flow',
     'pm-prv-pld','pm-pld-setting','pm-rpm-pld','pm-pitot-pld','pm-pitotflow-pld','pm-rated-flow-pld',
     'ws-static-flow','ws-static-psi','ws-res-flow','ws-res-psi','dem-spr-flow','dem-spr-psi','dem-hose-flow',
     'dem-flow','dem-psi',
     'pld-ws-static-flow','pld-ws-static-psi','pld-ws-res-flow','pld-ws-res-psi',
     'pld-dem-spr-flow','pld-dem-spr-psi','pld-dem-hose-flow',
     'pld-dem-flow','pld-dem-psi'].forEach(id => {
      const el = document.getElementById(id); if(el) el.value = '';
    });
    // Reset pump curve points
    pumpCurvePoints.length = 0; pumpCurvePoints.push({flow:'',psi:''});
    pldPumpCurvePoints.length = 0; pldPumpCurvePoints.push({flow:'',psi:''});
    // Reset flow test photos
    flowTestPhotos.length = 0; renderFlowTestThumbs();
    flowTestPhotosPld.length = 0; renderFlowTestThumbsPld();
    // Re-render everything
    renderStdTable(); renderPldTable(); renderPumpCurveTable(); renderPldPumpCurveTable();
    calcTotalDemand3pt(); calcTotalDemandPld(); refreshAllCharts();
  } else if (active === 'defic') {
    contractors.length = 0;
    Object.keys(deficiencies).forEach(k => delete deficiencies[k]);
    renderContractorTags(); renderDeficGroups(); updateDeficSummary();
  } else if (active === 'sign') {
    ['so-name','so-title','so-company','so-date','so-cert'].forEach(id => { const el=document.getElementById(id);if(el)el.value=''; });
    contractorSignRows.length = 0; renderContractorSignRows(); addContractorSignRow();
  } else if (active === 'sketch') {
    sketchEntries.length = 0;
    const sc = document.getElementById('sketch-container');
    if (sc) sc.innerHTML = '';
  } else {
    // Checklist section
    const srcMap = {s1:S1,s2:S2,s3:S3,s5:S5};
    const items = srcMap[active];
    if (items) {
      items.forEach(function(_,idx) {
        var cid2 = cid(active,idx);
        clState[cid2] = {status:null, comment:'', photos:[], customText:''};
      });
      delete customItems[active];
      renderChecklist(items, 'cl-'+active, active);
    }
  }
  debounceAutosave();
}


// Auto-exit edit mode when leaving page
window.addEventListener('beforeunload', function(e) {
  if(editMode && _editModeSnapshot) {
    try { localStorage.setItem(SAVE_KEY, _editModeSnapshot); } catch(ex){}
  }
  // Show browser's native save prompt
  e.preventDefault();
  e.returnValue = '';
});
window.addEventListener('load', () => {
  initChart3pt();
  initPldChart();
  initNetPerfChart();
  initPldNetChart();
  setTimeout(function(){ if(typeof applyChartDarkMode==='function') applyChartDarkMode(); }, 100);
  initSig('sig-canvas');
  renderContractorSignRows();
  addContractorSignRow();
  renderDeficGroups();
  updateDeficSummary();
  const lb = document.getElementById('photo-lightbox');
  if (lb) lb.addEventListener('click', e => { if (e.target === lb) closeLightbox(); });
  // Load autosaved data if present
  loadAutosave();
  updateOfflineStatus();
  if(!_inspectorName){ setTimeout(function(){ promptInspectorName(); }, 800); }
  // Autosave hooked into existing delegation listener below — no extra listeners needed
});

updateProgress();

/* ──── Draggable Text Labels for Sketch ──── */
var _skTextLabels = {};
var _stlId = 0;
function _createSketchTextLabel(uid, x, y, st) {
  if(!_skTextLabels[uid]) _skTextLabels[uid] = [];
  var wrap = document.getElementById('scw-'+uid);
  if(!wrap) return;
  var id = ++_stlId;
  var el = document.createElement('div');
  el.className = 'sketch-text-label';
  el.id = 'stl-'+id;
  el.contentEditable = 'true';
  el.style.left = x+'px'; el.style.top = Math.max(0,y-10)+'px';
  el.style.color = st.color||'#1C2333';
  el.style.fontSize = (st.fontSize||16)+'px';
  el.style.fontWeight = st.textBold ? 'bold' : 'normal';
  el.style.fontStyle = st.textItalic ? 'italic' : 'normal';
  el.style.textDecoration = st.textUnderline ? 'underline' : 'none';
  el.style.fontFamily = 'Arial, sans-serif';
  el.textContent = 'Text';
  wrap.appendChild(el);
  setTimeout(function(){
    el.focus();
    try { var r=document.createRange(); r.selectNodeContents(el.childNodes[0]||el);
      var s=window.getSelection(); s.removeAllRanges(); s.addRange(r); } catch(ex){}
  }, 30);
  var obj = {el:el, id:id};
  _skTextLabels[uid].push(obj);
  _makeSTLDraggable(uid, el, obj);
  el.addEventListener('keydown', function(ev){
    if(ev.key==='Enter'&&!ev.shiftKey){ev.preventDefault();el.blur();}
    if((ev.key==='Delete'||ev.key==='Backspace') && !el.textContent.trim()){
      ev.preventDefault(); _removeSTL(uid, id);
    }
  });
  el.addEventListener('blur', function(){
    if(!el.textContent.trim()) _removeSTL(uid, id);
  });
}
var _selectedSTL = null;
function _handleSTLDelete(ev) {
  if(ev.key==='Delete'||ev.key==='Backspace') {
    if(_selectedSTL) {
      var st3 = sketchState[_selectedSTL.uid];
      if(st3 && st3.tool==='select') {
        ev.preventDefault(); ev.stopPropagation();
        var uid2=_selectedSTL.uid, id2=_selectedSTL.id;
        _selectedSTL = null;
        _removeSTL(uid2, id2);
        return;
      }
    }
  }
}
document.addEventListener('keydown', _handleSTLDelete, true);
function _makeSTLDraggable(uid, el, obj) {
  var dragging=false, offX=0, offY=0;
  el.addEventListener('mousedown', function(ev) {
    var st=sketchState[uid];
    if(st && st.tool==='select') {
      ev.preventDefault(); ev.stopPropagation(); dragging=true;
      offX=ev.clientX-el.offsetLeft; offY=ev.clientY-el.offsetTop;
      el.classList.add('selected'); el.contentEditable='false';
      el.setAttribute('tabindex','-1'); el.focus();
      // Deselect others
      document.querySelectorAll('.sketch-text-label.selected').forEach(function(x){if(x!==el)x.classList.remove('selected');});
      _selectedSTL = {uid:uid, id:obj.id, el:el};
    }
  });
  document.addEventListener('mousemove', function(ev) {
    if(!dragging) return;
    el.style.left=(ev.clientX-offX)+'px'; el.style.top=(ev.clientY-offY)+'px';
  });
  document.addEventListener('mouseup', function() { if(dragging){dragging=false; var st2=sketchState[uid]; if(!st2||st2.tool!=='select'){el.contentEditable='true';}} });
  el.addEventListener('touchstart', function(ev) {
    var st=sketchState[uid];
    if(st && st.tool==='select') {
      var t=ev.touches[0]; dragging=true;
      offX=t.clientX-el.offsetLeft; offY=t.clientY-el.offsetTop;
      el.classList.add('selected'); el.contentEditable='false';
    }
  }, {passive:true});
  document.addEventListener('touchmove', function(ev) {
    if(!dragging) return; var t=ev.touches[0];
    el.style.left=(t.clientX-offX)+'px'; el.style.top=(t.clientY-offY)+'px';
  }, {passive:true});
  document.addEventListener('touchend', function() { if(dragging){dragging=false; var st2=sketchState[uid]; if(!st2||st2.tool!=='select'){el.contentEditable='true';}} });
}
function _removeSTL(uid, id) {
  if(!_skTextLabels[uid]) return;
  _skTextLabels[uid] = _skTextLabels[uid].filter(function(o){
    if(o.id===id){if(o.el&&o.el.parentNode)o.el.parentNode.removeChild(o.el);return false;} return true;
  });
}
function _flattenSTL(uid) {
  var labels = _skTextLabels[uid];
  if(!labels||!labels.length) return;
  var canvas = document.getElementById('sc-'+uid);
  if(!canvas) return;
  var ctx = canvas.getContext('2d');
  var r = canvas.getBoundingClientRect();
  var scX=canvas.width/r.width, scY=canvas.height/r.height;
  labels.forEach(function(obj){
    var el=obj.el; if(!el) return;
    var txt=el.innerText.replace('✕','').trim(); if(!txt) return;
    var cs=window.getComputedStyle(el);
    ctx.font=cs.fontStyle+' '+cs.fontWeight+' '+cs.fontSize+' '+cs.fontFamily;
    ctx.fillStyle=cs.color; ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
    var px=el.offsetLeft*scX, py=(el.offsetTop+el.offsetHeight*0.75)*scY;
    ctx.fillText(txt, px, py);
    if(cs.textDecoration.indexOf('underline')!==-1){
      var w=ctx.measureText(txt).width;
      ctx.lineWidth=1.5;ctx.strokeStyle=cs.color;ctx.beginPath();ctx.moveTo(px,py+2);ctx.lineTo(px+w,py+2);ctx.stroke();
    }
  });
}

/* ──── Sketch Photo Drag & Drop + Camera ──── */
function _sketchPhotoDrop(ev, uid) {
  var files = ev.dataTransfer.files;
  if(!files.length) return;
  var f=files[0]; if(!f.type.startsWith('image/')) return;
  var r=new FileReader();
  r.onload=function(e){ _loadSketchMarkupImg(uid, e.target.result); };
  r.readAsDataURL(f);
}
function _sketchPhotoCamera(uid) {
  var inp=document.createElement('input');
  inp.type='file'; inp.accept='image/*,.pdf'; inp.setAttribute('capture','environment');
  inp.onchange=function(){
    var f=inp.files[0]; if(!f) return;
    var r=new FileReader();
    r.onload=function(e){ _loadSketchMarkupImg(uid, e.target.result); };
    r.readAsDataURL(f);
  };
  inp.click();
}
function _loadSketchMarkupImg(uid, dataUrl) {
  var wrap = document.getElementById('markup-wrap-'+uid);
  var placeholder = document.getElementById('markup-placeholder-'+uid);
  var toolbar = document.getElementById('markup-toolbar-'+uid);
  if(!wrap) return;
  if(placeholder) placeholder.style.display='none';
  if(toolbar) toolbar.style.display='block';
  var img = new Image();
  img.onload = function() {
    // Clear old
    var old = wrap.querySelector('.markup-base-img'); if(old) old.remove();
    var oldC = wrap.querySelector('.markup-canvas'); if(oldC) oldC.remove();
    img.className='markup-base-img';
    wrap.insertBefore(img, wrap.firstChild);
    var canvas = document.createElement('canvas');
    canvas.className='markup-canvas'; canvas.id='mc-'+uid;
    canvas.width=img.naturalWidth||img.width; canvas.height=img.naturalHeight||img.height;
    canvas.style.cssText='position:absolute;top:0;left:0;width:100%;height:100%;cursor:crosshair;touch-action:none;';
    wrap.style.position='relative';
    wrap.appendChild(canvas);
    sketchEntries.forEach(function(e){ if(e.uid===uid) e.markupImg=dataUrl; });
    initMarkupDrawing(uid, canvas, img);
  };
  img.src = dataUrl;
}

/* ─── Sketch Stroke Objects for Select/Move/Delete ─── */
var _skStrokes = {}; // uid -> [{points:[{x,y}], color, size, tool, alpha}]
var _skSelected = {}; // uid -> index or null
var _skDragStart = null;

function _skInitStrokes(uid) { if(!_skStrokes[uid]) _skStrokes[uid]=[]; }
function _skRedraw(uid) {
  var canvas = document.getElementById('sc-'+uid);
  if(!canvas) return;
  var ctx = canvas.getContext('2d');
  ctx.fillStyle=document.body.classList.contains('dark-mode')?'#22252d':'white'; ctx.fillRect(0,0,canvas.width,canvas.height);
  var strokes = _skStrokes[uid]||[];
  strokes.forEach(function(s,si) {
    if(!s.points||s.points.length<2) return;
    ctx.save();
    if(s.tool==='highlight') {
      ctx.globalAlpha=Math.min(s.alpha||0.4, 0.55);
      ctx.globalCompositeOperation='darken';
    } else if(s.tool==='erase') {
      ctx.globalCompositeOperation='destination-out'; ctx.globalAlpha=1;
    } else {
      ctx.globalCompositeOperation='source-over'; ctx.globalAlpha=s.alpha||1;
    }
    ctx.strokeStyle=s.color||'#1C2333'; ctx.lineWidth=s.size||3;
    ctx.lineCap='round'; ctx.lineJoin='round';
    ctx.beginPath(); ctx.moveTo(s.points[0].x, s.points[0].y);
    for(var j=1;j<s.points.length;j++) ctx.lineTo(s.points[j].x, s.points[j].y);
    ctx.stroke();
    ctx.restore();
    // Draw selection highlight
    if(_skSelected[uid]===si) {
      var bb = _skBBox(s);
      ctx.save(); ctx.strokeStyle='#2196F3'; ctx.lineWidth=1.5;
      ctx.setLineDash([4,4]); ctx.globalAlpha=1; ctx.globalCompositeOperation='source-over';
      ctx.strokeRect(bb.x-4, bb.y-4, bb.w+8, bb.h+8);
      ctx.restore();
    }
  });
}
function _skBBox(s) {
  var xs=s.points.map(function(p){return p.x;}), ys=s.points.map(function(p){return p.y;});
  var x=Math.min.apply(null,xs), y=Math.min.apply(null,ys);
  return {x:x, y:y, w:Math.max.apply(null,xs)-x, h:Math.max.apply(null,ys)-y};
}
function _skHitTest(uid, px, py) {
  var strokes=_skStrokes[uid]||[];
  var best=-1, bestDist=30;
  for(var i=strokes.length-1;i>=0;i--) {
    var s=strokes[i];
    for(var j=0;j<s.points.length;j++) {
      var dx=s.points[j].x-px, dy=s.points[j].y-py;
      var d=Math.sqrt(dx*dx+dy*dy);
      if(d<bestDist) { bestDist=d; best=i; }
    }
  }
  return best;
}
function _skMoveStroke(uid, si, dx, dy) {
  var s=(_skStrokes[uid]||[])[si]; if(!s) return;
  s.points.forEach(function(p){ p.x+=dx; p.y+=dy; });
}
function _skDeleteSelected(uid) {
  var si=_skSelected[uid]; if(si==null||si<0) return;
  (_skStrokes[uid]||[]).splice(si,1);
  _skSelected[uid]=null;
  _skRedraw(uid);
}
</script>
<script id="embedded-state" type="application/json">{}</script>

<script>
// Tab bar drag scroll (click-hold-drag on tabs or gaps)
var tabDrag = {};
document.querySelector('.section-nav')?.addEventListener('mousedown', function(e) {
  var nav = this;
  tabDrag = { nav: nav, startX: e.clientX, scrollLeft: nav.scrollLeft, active: true, moved: false, target: e.target };
  nav.style.cursor = 'grabbing';
  e.preventDefault();
});
document.addEventListener('mousemove', function(e) {
  if (!tabDrag.active) return;
  var delta = tabDrag.startX - e.clientX;
  if(Math.abs(delta) > 3) tabDrag.moved = true;
  tabDrag.nav.scrollLeft = tabDrag.scrollLeft + delta;
});
document.addEventListener('mouseup', function() {
  if (!tabDrag.active) return;
  if (tabDrag.nav) tabDrag.nav.style.cursor = 'grab';
  // If didn't drag, treat as click on the tab
  if(!tabDrag.moved && tabDrag.target && tabDrag.target.classList.contains('nav-tab')) {
    tabDrag.target.click();
  }
  tabDrag.active = false;
  tabDrag.moved = false;
});

</script>

  <!-- Mobile page navigation -->
  <div id="mobile-page-nav" style="display:none;position:fixed;bottom:0;left:0;right:0;z-index:100;background:#2C3E50;border-top:3px solid #9C2742;padding:16px;box-shadow:0 -4px 12px rgba(0,0,0,.15);">
    <div style="display:flex;justify-content:space-between;align-items:center;">
      <button id="nav-prev" onclick="navPage(-1)" style="padding:12px 24px;border:1px solid rgba(255,255,255,.2);border-radius:6px;background:rgba(255,255,255,.08);color:white;font-size:16px;font-weight:600;cursor:pointer;transition:all .2s;font-family:'Outfit',sans-serif;">◀ Prev</button>
      <span id="nav-label" style="font-size:13px;font-weight:600;color:#555;"></span>
      <button id="nav-next" onclick="navPage(1)" style="padding:12px 24px;border:1px solid rgba(255,255,255,.2);border-radius:6px;background:rgba(255,255,255,.08);color:white;font-size:16px;font-weight:600;cursor:pointer;transition:all .2s;font-family:'Outfit',sans-serif;">Next ▶</button>
    </div>
  </div>
</body>
</html>
